<?xml version="1.0" encoding="utf-8"?>
<project xmlns="http://www.plcopen.org/xml/tc6_0200">
  <fileHeader companyName="" productName="CODESYS" productVersion="CODESYS V3.5 SP22 Patch 2" creationDateTime="2026-11-05T09:22:17.1049023" />
  <contentHeader name="Gaia V7.project" modificationDateTime="2026-11-05T09:04:31.1849933">
    <coordinateInfo>
      <fbd>
        <scaling x="1" y="1" />
      </fbd>
      <ld>
        <scaling x="1" y="1" />
      </ld>
      <sfc>
        <scaling x="1" y="1" />
      </sfc>
    </coordinateInfo>
    <addData>
      <data name="http://www.3s-software.com/plcopenxml/projectinformation" handleUnknown="implementation">
        <ProjectInformation />
      </data>
    </addData>
  </contentHeader>
  <types>
    <dataTypes />
    <pous />
  </types>
  <instances>
    <configurations />
  </instances>
  <addData>
    <data name="http://www.3s-software.com/plcopenxml/application" handleUnknown="implementation">
      <resource name="Application">
        <globalVars name="GVL_MODBUS">
          <variable name="Coils_TCP_HMI">
            <type>
              <array>
                <dimension lower="0" upper="187" />
                <baseType>
                  <BYTE />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml">-----------------Modbus TCP line
 IHM -&gt; API  (coils, %IX)</xhtml>
            </documentation>
          </variable>
          <variable name="Discret_input_TCP_HMI">
            <type>
              <array>
                <dimension lower="0" upper="187" />
                <baseType>
                  <BYTE />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> API -&gt; IHM  (entrées discrètes, %QX)</xhtml>
            </documentation>
          </variable>
          <variable name="Holding_register_TCP_HMI">
            <type>
              <array>
                <dimension lower="0" upper="1500" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> IHM -&gt; API  (registres de retenue, %IW)</xhtml>
            </documentation>
          </variable>
          <variable name="Input_register_TCP_HMI">
            <type>
              <array>
                <dimension lower="0" upper="1500" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> API -&gt; IHM  (registres d'entrée, %QW)</xhtml>
            </documentation>
          </variable>
          <variable name="ADM100W_InputRegisters">
            <type>
              <array>
                <dimension lower="0" upper="87" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml">------------------Modbus RTU line
---ADM100W</xhtml>
            </documentation>
          </variable>
          <variable name="ADM100W_Alarms">
            <type>
              <array>
                <dimension lower="0" upper="1" />
                <baseType>
                  <BYTE />
                </baseType>
              </array>
            </type>
          </variable>
          <variable name="DIP1500_Coils">
            <type>
              <array>
                <dimension lower="0" upper="3" />
                <baseType>
                  <BOOL />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml">---Kamoer DIP1500
Coils - wrinting to pump</xhtml>
            </documentation>
          </variable>
          <variable name="DIP1500_InputRegisters">
            <type>
              <array>
                <dimension lower="0" upper="4" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml">input register - reading from pump</xhtml>
            </documentation>
          </variable>
          <variable name="DIP1500_Holding_Cmd">
            <type>
              <array>
                <dimension lower="0" upper="5" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml">Discrete input
Holding registers - Writing to pump</xhtml>
            </documentation>
          </variable>
          <variable name="DIP1500_Holding_Config">
            <type>
              <array>
                <dimension lower="0" upper="6" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
          </variable>
          <variable name="DIP1500_Holding_Counters">
            <type>
              <array>
                <dimension lower="0" upper="3" />
                <baseType>
                  <WORD />
                </baseType>
              </array>
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml">Holding registers - Reading from pump</xhtml>
            </documentation>
          </variable>
          <addData>
            <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
              <ObjectId>2214938e-1359-43d8-a15c-1f457930fcfb</ObjectId>
            </data>
          </addData>
        </globalVars>
        <globalVars name="GVL_IOMAP">
          <variable name="IOMAP_AI_SIGNAL_DOSENSOR_1">
            <type>
              <DWORD />
            </type>
          </variable>
          <variable name="IOMAP_DI_FAULT_DOSENSOR_1">
            <type>
              <BOOL />
            </type>
          </variable>
          <variable name="IOMAP_DO_HIGH_DOSENSOR_1">
            <type>
              <BOOL />
            </type>
          </variable>
          <variable name="IOMAP_DO_LOW_DOSENSOR_1">
            <type>
              <BOOL />
            </type>
          </variable>
          <addData>
            <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
              <Attributes>
                <Attribute Name="qualified_only" Value="" />
              </Attributes>
            </data>
            <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
              <ObjectId>7954d7ee-0af3-4845-9ef2-0d4aa9f44d07</ObjectId>
            </data>
          </addData>
        </globalVars>
        <globalVars name="GVL_PA" retain="true" persistent="true">
          <variable name="PA_ADM100W_1">
            <type>
              <derived name="DUT_PA_ADM100W" />
            </type>
            <addData>
              <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
                <Attributes>
                  <Attribute Name="order_in_persistent_editor" Value="0" />
                </Attributes>
              </data>
            </addData>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Trumeter ADM100W power meter</xhtml>
            </documentation>
          </variable>
          <variable name="PA_DOSENSOR_1">
            <type>
              <derived name="DUT_PA_DOSENSOR" />
            </type>
            <addData>
              <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
                <Attributes>
                  <Attribute Name="order_in_persistent_editor" Value="1" />
                </Attributes>
              </data>
            </addData>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Dissolved oxygen sensor</xhtml>
            </documentation>
          </variable>
          <variable name="PA_DIP1500_1">
            <type>
              <derived name="DUT_PA_DIP1500" />
            </type>
            <addData>
              <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
                <Attributes>
                  <Attribute Name="order_in_persistent_editor" Value="2" />
                </Attributes>
              </data>
            </addData>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Kamoer DIP1500 peristaltic pump</xhtml>
            </documentation>
          </variable>
          <addData>
            <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
              <Attributes>
                <Attribute Name="qualified_only" Value="" />
                <Attribute Name="checksumnoinit_override" Value="3446479488" />
                <Attribute Name="init_related_code" Value="6eea8fa9-da21-468e-bab1-ddc04c20a5e9" />
              </Attributes>
            </data>
            <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
              <ObjectId>7de656eb-52af-439c-8fd7-ba00ad3aa2ca</ObjectId>
            </data>
          </addData>
        </globalVars>
        <globalVars name="GVL_COM">
          <variable name="COM_ADM100W_1">
            <type>
              <derived name="DUT_COM_ADM100W" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Trumeter ADM100W power meter</xhtml>
            </documentation>
          </variable>
          <variable name="COM_DOSENSOR_1">
            <type>
              <derived name="DUT_COM_DOSENSOR" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Dissolved oxygen sensor</xhtml>
            </documentation>
          </variable>
          <variable name="COM_DIP1500_1">
            <type>
              <derived name="DUT_COM_DIP1500" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Kamoer DIP1500 peristaltic pump</xhtml>
            </documentation>
          </variable>
          <variable name="COM_UPI_LOCAL_HMI">
            <type>
              <derived name="DUT_COM_UPI_LOCAL_HMI" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Global HMI local mode</xhtml>
            </documentation>
          </variable>
          <addData>
            <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
              <Attributes>
                <Attribute Name="qualified_only" Value="" />
              </Attributes>
            </data>
            <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
              <ObjectId>ee0a8839-b403-4b63-890b-9ddb26e53717</ObjectId>
            </data>
          </addData>
        </globalVars>
        <globalVars name="GVL_EXC">
          <variable name="EXC_ADM100W_1">
            <type>
              <derived name="DUT_EXC_ADM100W" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Trumeter ADM100W power meter</xhtml>
            </documentation>
          </variable>
          <variable name="EXC_DOSENSOR_1">
            <type>
              <derived name="DUT_EXC_DOSENSOR" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Dissolved oxygen sensor</xhtml>
            </documentation>
          </variable>
          <variable name="EXC_DIP1500_1">
            <type>
              <derived name="DUT_EXC_DIP1500" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Kamoer DIP1500 peristaltic pump</xhtml>
            </documentation>
          </variable>
          <variable name="EXC_UPI_LOCAL_HMI">
            <type>
              <derived name="DUT_EXC_UPI_LOCAL_HMI" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Global HMI local mode</xhtml>
            </documentation>
          </variable>
          <addData>
            <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
              <Attributes>
                <Attribute Name="qualified_only" Value="" />
              </Attributes>
            </data>
            <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
              <ObjectId>6eb3b057-2e45-4eea-ac16-7a1b3d1a580a</ObjectId>
            </data>
          </addData>
        </globalVars>
        <globalVars name="GVL_IO">
          <variable name="IO_ADM100W_1">
            <type>
              <derived name="DUT_IO_ADM100W" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Trumeter ADM100W power meter</xhtml>
            </documentation>
          </variable>
          <variable name="IO_DOSENSOR_1">
            <type>
              <derived name="DUT_IO_DOSENSOR" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Dissolved oxygen sensor</xhtml>
            </documentation>
          </variable>
          <variable name="IO_DIP1500_1">
            <type>
              <derived name="DUT_IO_DIP1500" />
            </type>
            <documentation>
              <xhtml xmlns="http://www.w3.org/1999/xhtml"> Kamoer DIP1500 peristaltic pump</xhtml>
            </documentation>
          </variable>
          <addData>
            <data name="http://www.3s-software.com/plcopenxml/attributes" handleUnknown="implementation">
              <Attributes>
                <Attribute Name="qualified_only" Value="" />
              </Attributes>
            </data>
            <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
              <ObjectId>e635ebd5-b19b-449b-a5b4-c9b7b62cd5e5</ObjectId>
            </data>
          </addData>
        </globalVars>
        <addData>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_COM_ADM100W">
              <baseType>
                <struct>
                  <variable name="COM_INPUT_IR">
                    <type>
                      <array>
                        <dimension lower="0" upper="87" />
                        <baseType>
                          <WORD />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [COM : Modbus RTU, input (equipment to PLC)] Input registers 0..87, 32-bit float, MSW first (ABCD)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_INPUT_COILS">
                    <type>
                      <array>
                        <dimension lower="0" upper="1" />
                        <baseType>
                          <BYTE />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coils 0..9 = alarms 1..10 (byte.bit)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : input (to PLC)] Coil 12 | ADM100W Local Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 13 | ADM100W Auto Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_1_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : output (from PLC)] DI 10003 | ADM100W Alarm 1 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_2_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10004 | ADM100W Alarm 2 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_3_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10005 | ADM100W Alarm 3 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_4_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10006 | ADM100W Alarm 4 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_5_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10007 | ADM100W Alarm 5 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_6_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10008 | ADM100W Alarm 6 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_7_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10009 | ADM100W Alarm 7 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_8_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10010 | ADM100W Alarm 8 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_9_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10011 | ADM100W Alarm 9 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALARM_10_STATUS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10012 | ADM100W Alarm 10 Status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_LOCAL_ACTIVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10018 | ADM100W Local Active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_FREQUENCY">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 1-2 | ADM100W Frequency | Hz</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_L2_VOLTAGE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 3-4 | ADM100W L1-L2 Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_N_VOLTAGE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 5-6 | ADM100W L1-N Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_CURRENT">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 7-8 | ADM100W L1 Current | A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_ACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 9-10 | ADM100W L1 Active Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_APPARENT_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 11-12 | ADM100W L1 Apparent Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_REACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 13-14 | ADM100W L1 Reactive Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_CURRENT_PHASE_ANGLE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 15-16 | ADM100W L1 Current Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_POWER_FACTOR">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 17-18 | ADM100W L1 Power Factor</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_VOLTAGE_THD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 19-20 | ADM100W L1 Voltage THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_CURRENT_THD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 21-22 | ADM100W L1 Current THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_MAX_LOAD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 23-24 | ADM100W L1 Max Load</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_L2_VOLTAGE_PHASE_ANGLE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 25-26 | ADM100W L1-L2 Voltage Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_L3_VOLTAGE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 27-28 | ADM100W L2-L3 Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_N_VOLTAGE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 29-30 | ADM100W L2-N Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_CURRENT">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 31-32 | ADM100W L2 Current | A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_ACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 33-34 | ADM100W L2 Active Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_APPARENT_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 35-36 | ADM100W L2 Apparent Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_REACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 37-38 | ADM100W L2 Reactive Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_CURRENT_PHASE_ANGLE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 39-40 | ADM100W L2 Current Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_POWER_FACTOR">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 41-42 | ADM100W L2 Power Factor</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_VOLTAGE_THD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 43-44 | ADM100W L2 Voltage THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_CURRENT_THD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 45-46 | ADM100W L2 Current THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L2_MAX_LOAD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 47-48 | ADM100W L2 Max Load</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L1_L3_VOLTAGE_PHASE_ANGLE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 49-50 | ADM100W L1-L3 Voltage Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_L1_VOLTAGE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 51-52 | ADM100W L3-L1 Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_N_VOLTAGE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 53-54 | ADM100W L3-N Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_CURRENT">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 55-56 | ADM100W L3 Current | A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_ACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 57-58 | ADM100W L3 Active Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_APPARENT_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 59-60 | ADM100W L3 Apparent Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_REACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 61-62 | ADM100W L3 Reactive Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_CURRENT_PHASE_ANGLE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 63-64 | ADM100W L3 Current Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_POWER_FACTOR">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 65-66 | ADM100W L3 Power Factor</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_VOLTAGE_THD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 67-68 | ADM100W L3 Voltage THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_CURRENT_THD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 69-70 | ADM100W L3 Current THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_L3_MAX_LOAD">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 71-72 | ADM100W L3 Max Load</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_INTERNAL_TEMPERATURE">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 73-74 | ADM100W Internal Temperature</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ACTIVE_ENERGY">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 75-76 | ADM100W Active Energy</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_APPARENT_ENERGY">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 77-78 | ADM100W Apparent Energy</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_REACTIVE_ENERGY">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 79-80 | ADM100W Reactive Energy</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_TOTAL_ACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 81-82 | ADM100W Total Active Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_TOTAL_APPARENT_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 83-84 | ADM100W Total Apparent Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_TOTAL_REACTIVE_POWER">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 85-86 | ADM100W Total Reactive Power</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ALL_PHASE_POWER_FACTOR">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 87-88 | ADM100W All Phase Power Factor</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>5e43daff-7988-45f7-8512-c458b73a9ab5</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_COM_DIP1500">
              <baseType>
                <struct>
                  <variable name="COM_INPUT_IR">
                    <type>
                      <array>
                        <dimension lower="0" upper="4" />
                        <baseType>
                          <WORD />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [COM : Modbus RTU, input (equipment to PLC)] Input registers 0x3001..0x3005</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_INPUT_HR_COUNTERS">
                    <type>
                      <array>
                        <dimension lower="0" upper="3" />
                        <baseType>
                          <WORD />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Holding registers 0x4007..0x400A (read)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_OUTPUT_COILS">
                    <type>
                      <array>
                        <dimension lower="0" upper="3" />
                        <baseType>
                          <BOOL />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [COM : Modbus RTU, output (PLC to equipment)] Coils 0x0001..0x0004</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_OUTPUT_HR_CMD">
                    <type>
                      <array>
                        <dimension lower="0" upper="5" />
                        <baseType>
                          <WORD />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Holding registers 0x4001..0x4006 (write)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_OUTPUT_HR_CONFIG">
                    <type>
                      <array>
                        <dimension lower="0" upper="6" />
                        <baseType>
                          <WORD />
                        </baseType>
                      </array>
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Holding registers 0x400B..0x4011 (write)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_OUTPUT_CMD_TRIGGER">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Rising edge trigger of the command write channel(s), mapped in the Modbus slave I/O mapping</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM_OUTPUT_CONFIG_TRIGGER">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Rising edge trigger of the configuration write channel, mapped in the Modbus slave I/O mapping</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_MOTOR_START_STOP">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : input (to PLC)] Coil 3 | DIP1500 Motor Start Stop</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_MOTOR_DIRECTION">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 4 | DIP1500 Motor Direction</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_FLASH_SAVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 5 | DIP1500 Flash Save</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_OPERATION_MODE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 6 | DIP1500 Operation Mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_PARAM_WRITE_ENABLE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 7 | DIP1500 Parameter Write Enable</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 10 | DIP1500 Local Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 11 | DIP1500 Auto Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_FOOT_SWITCH_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 9 | DIP1500 Foot Switch Input Mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_LIQUID_LEVEL_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 10 | DIP1500 Liquid Level Input Mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_STATE_OUTPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 11 | DIP1500 State Output Mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_COMMUNICATION_ADDRESS">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 12 | DIP1500 Communication Address</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_BAUD_RATE_INDEX">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 13 | DIP1500 Baud Rate Index | index</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_MOTOR_SPEED">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 1-2 | DIP1500 Motor Speed | rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_MAX_MOTOR_SPEED">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 3-4 | DIP1500 Max Motor Speed | rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_RUN_TIME_OR_VOLUME_SETPOINT">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 5-6 | DIP1500 Run Time Or Volume Setpoint | ms (time mode) / ml (volume mode)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_FLOW_RATE_OR_SPEED_CALIBRATION_COEFFICIENT">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> HR 7-8 | DIP1500 Flow Rate Or Speed Calibration Coefficient | ml/min or rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_LOCAL_ACTIVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : output (from PLC)] DI 10016 | DIP1500 Local Active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_FIRMWARE_VERSION">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 91 | DIP1500 Firmware Version | 3+5+8 bits (major+minor+revision)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_HARDWARE_VERSION">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 92 | DIP1500 Hardware Version | 3+5+8 bits (major+minor+revision)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_TEMPERATURE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 93 | DIP1500 Temperature | degC | (raw - 500) / 10</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_FLOAT_LEVEL_ALARM">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 94 | DIP1500 Float Level Alarm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_DIGITAL_OUTPUT_VALUE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 95 | DIP1500 Digital Output Value</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_REAL_TIME_RUN_TIME_OR_VOLUME">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 96-97 | DIP1500 Real-Time Run Time Or Volume | ms (time mode) / ml (volume mode)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_ACCUMULATED_RUN_TIME_OR_VOLUME">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 98-99 | DIP1500 Accumulated Run Time Or Volume | ms (time mode) / ml (volume mode)</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>aaeb4212-4b2b-4b29-bb57-64d75cab2607</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_COM_DOSENSOR">
              <baseType>
                <struct>
                  <variable name="HMI_INPUT_CALIBRATION_HIGH">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : input (to PLC)] Coil 1 | DO Calibration High</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_CALIBRATION_LOW">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 2 | DO Calibration Low</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 8 | DO Sensor Local Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 9 | DO Sensor Auto Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_FAULT">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : output (from PLC)] DI 10001 | Do sensor fault</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_CALIBRATION_DONE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10002 | Do sensor calibration done</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_LOCAL_ACTIVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> DI 10014 | DO Sensor Local Active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_SIGNAL">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> IR 89-90 | DO Sensor Signal</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>ccf2b526-9edf-487a-89b5-e8ce19bdcd07</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_COM_UPI_LOCAL_HMI">
              <baseType>
                <struct>
                  <variable name="HMI_INPUT_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : input (to PLC)] Coil 14 | Global Local HMI Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_INPUT_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Coil 15 | Global Auto HMI Request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_OUTPUT_LOCAL_ACTIVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [HMI (local PanelView) : output (from PLC)] DI 10020 | Global Local HMI Active</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>580d9171-d6b3-51ed-9f06-df7d4f8be71e</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_EXC_ADM100W">
              <baseType>
                <struct>
                  <variable name="EXC_OUTPUT_FREQUENCY">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [EXC : to other equipment] Hz</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_N_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_CURRENT">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_ACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_APPARENT_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> VA</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_REACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> VAr</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_POWER_FACTOR">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> -</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_VOLTAGE_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_CURRENT_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_L1_MAX_LOAD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> % of 60 A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_INTERNAL_TEMPERATURE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> degC</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_ACTIVE_ENERGY">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> kWh</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_OUTPUT_DATA_VALID">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> FALSE = values not usable. Not managed yet (no Modbus diagnostic)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_GLOBAL_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [UPI : functional units to equipment] From UPI_LOCAL_HMI : global HMI local active</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>abe07856-d35d-440f-aeb8-f4e46c2dfb5e</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_EXC_DIP1500">
              <baseType>
                <struct>
                  <variable name="UPI_INPUT_GLOBAL_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [UPI : functional units to equipment] From UPI_LOCAL_HMI : global HMI local active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_RUN">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [UPI : commands used in auto mode] Auto mode command : run</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_CLOCKWISE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Auto mode command : 1 clockwise</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_VOLUME_MODE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Auto mode command : 0 time mode, 1 volume mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_SPEED">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Auto mode command : speed, rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_RUN_SETPOINT">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Auto mode command : ms (time mode) or ml (volume mode), 0 = continuous</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>03c52579-83ad-4c93-8f73-6243f393f5f0</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_EXC_DOSENSOR">
              <baseType>
                <struct>
                  <variable name="EXC_OUTPUT_SIGNAL">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [EXC : to other equipment] Dissolved oxygen measure</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UPI_INPUT_GLOBAL_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [UPI : functional units to equipment] From UPI_LOCAL_HMI : global HMI local active</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>2fefe24e-9fec-470a-8fb1-837239411cb5</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_EXC_UPI_LOCAL_HMI">
              <baseType>
                <struct>
                  <variable name="UPI_OUTPUT_LOCAL_ACTIVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [UPI : to equipment] Global HMI local active</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>2ce85d6b-c181-5c36-bd4f-2773ce67314d</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_INT_ADM100W">
              <baseType>
                <struct>
                  <variable name="HMI_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Control mode] From HMI : local request (pulse or maintained)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> From HMI : auto request, releases the individual HMI local</xhtml>
                    </documentation>
                  </variable>
                  <variable name="GLOBAL_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> From UPI_LOCAL_HMI : global HMI local active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_HMI_INDIVIDUAL">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Memory : individual HMI local, set by local request, reset by auto request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Result : equipment in HMI local (individual or global)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="AUTO">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Result : no local mode, commands come from the functional units (UPI)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_1">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Alarms] Alarm 1 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_2">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 2 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_3">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 3 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_4">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 4 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_5">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 5 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_6">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 6 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_7">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 7 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_8">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 8 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_9">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 9 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALARM_10">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Alarm 10 status</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FREQUENCY">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Measures] Frequency | Hz</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_L2_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1-L2 Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_N_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1-N Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_CURRENT">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Current | A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_ACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Active Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_APPARENT_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Apparent Power | VA</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_REACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Reactive Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_CURRENT_PHASE_ANGLE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Current Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_POWER_FACTOR">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Power Factor | -</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_VOLTAGE_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Voltage THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_CURRENT_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Current THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_MAX_LOAD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1 Max Load | % of 60 A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_L2_VOLTAGE_PHASE_ANGLE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1-L2 Voltage Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_L3_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2-L3 Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_N_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2-N Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_CURRENT">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Current | A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_ACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Active Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_APPARENT_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Apparent Power | VA</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_REACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Reactive Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_CURRENT_PHASE_ANGLE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Current Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_POWER_FACTOR">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Power Factor | -</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_VOLTAGE_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Voltage THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_CURRENT_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Current THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L2_MAX_LOAD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L2 Max Load | % of 60 A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L1_L3_VOLTAGE_PHASE_ANGLE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L1-L3 Voltage Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_L1_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3-L1 Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_N_VOLTAGE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3-N Voltage | V</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_CURRENT">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Current | A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_ACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Active Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_APPARENT_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Apparent Power | VA</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_REACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Reactive Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_CURRENT_PHASE_ANGLE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Current Phase Angle | deg</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_POWER_FACTOR">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Power Factor | -</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_VOLTAGE_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Voltage THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_CURRENT_THD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Current THD | %</xhtml>
                    </documentation>
                  </variable>
                  <variable name="L3_MAX_LOAD">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> L3 Max Load | % of 60 A</xhtml>
                    </documentation>
                  </variable>
                  <variable name="INTERNAL_TEMPERATURE">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Internal Temperature | degC</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ACTIVE_ENERGY">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Active Energy | kWh</xhtml>
                    </documentation>
                  </variable>
                  <variable name="APPARENT_ENERGY">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Apparent Energy | per ADM100W config</xhtml>
                    </documentation>
                  </variable>
                  <variable name="REACTIVE_ENERGY">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Reactive Energy | kWh</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TOTAL_ACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Total Active Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TOTAL_APPARENT_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Total Apparent Power | VA</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TOTAL_REACTIVE_POWER">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Total Reactive Power | W</xhtml>
                    </documentation>
                  </variable>
                  <variable name="ALL_PHASE_POWER_FACTOR">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> All Phase Power Factor | -</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>2bd662af-a494-48cd-8ab5-66ed5cfc3cf1</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_INT_DIP1500">
              <baseType>
                <struct>
                  <variable name="HMI_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Control mode] From HMI : local request (pulse or maintained)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> From HMI : auto request, releases the individual HMI local</xhtml>
                    </documentation>
                  </variable>
                  <variable name="GLOBAL_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> From UPI_LOCAL_HMI : global HMI local active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_HMI_INDIVIDUAL">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Memory : individual HMI local, set by local request, reset by auto request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Result : equipment in HMI local (individual or global)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="AUTO">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Result : no local mode, commands come from the functional units (UPI)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_RUN">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Commands (to pump), from the active source] 0 stop, 1 start</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_CLOCKWISE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 0 counterclockwise, 1 clockwise</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_SAVE_FLASH">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 1 s pulse to coil 0x0003, saves pump parameters to flash</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_VOLUME_MODE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 0 time mode, 1 volume mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_SPEED">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_MAX_SPEED">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_RUN_SETPOINT">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> ms (time mode) or ml (volume mode), 0 = continuous</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_CALIB_COEF">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> ml/min or rpm</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_FOOT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Foot switch input mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_LEVEL_MODE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Liquid level input mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_STATE_OUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> State output mode</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_ADDRESS">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Modbus address</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_BAUD_INDEX">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 0=1200 .. 3=9600 .. 7=115200</xhtml>
                    </documentation>
                  </variable>
                  <variable name="PARAM_WRITE_ENABLE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Parameter writing] 1 = write configuration to the pump, 0 = stop writing</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FLASH_SAVE_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Flash save request (rising edge used)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="PARAM_VALID">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Address 1..31, baud index 0..7, max speed &gt; 0, calibration coefficient &gt; 0</xhtml>
                    </documentation>
                  </variable>
                  <variable name="PULSE_500MS">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Write triggers] Square wave, 500 ms period, source of the trigger edges</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_CHANGED">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> A command value changed this cycle</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_WINDOW">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Command write window, 3 s after the last change</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CMD_TRIGGER">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Command channel trigger</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CONFIG_TRIGGER">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Configuration channel trigger</xhtml>
                    </documentation>
                  </variable>
                  <variable name="PREV_RUN">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Previous command values] Previous values for change detection</xhtml>
                    </documentation>
                  </variable>
                  <variable name="PREV_CLOCKWISE">
                    <type>
                      <BOOL />
                    </type>
                  </variable>
                  <variable name="PREV_VOLUME_MODE">
                    <type>
                      <BOOL />
                    </type>
                  </variable>
                  <variable name="PREV_SAVE_FLASH">
                    <type>
                      <BOOL />
                    </type>
                  </variable>
                  <variable name="PREV_SPEED">
                    <type>
                      <REAL />
                    </type>
                  </variable>
                  <variable name="PREV_MAX_SPEED">
                    <type>
                      <REAL />
                    </type>
                  </variable>
                  <variable name="PREV_RUN_SETPOINT">
                    <type>
                      <REAL />
                    </type>
                  </variable>
                  <variable name="FBK_FIRMWARE_VERSION">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Feedback (from pump)] 3+5+8 bits (major+minor+revision)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FBK_HARDWARE_VERSION">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 3+5+8 bits (major+sub+reserved)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FBK_TEMPERATURE">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> (raw - 500) / 10 = degC, 65535 = not connected</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FBK_LEVEL_ALARM">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 0 no alarm, 1 alarm, 65535 = not connected</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FBK_DIGITAL_OUTPUT">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Digital output value</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FBK_RUN_ACTUAL">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Current run, ms (time mode) or ml (volume mode)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FBK_RUN_TOTAL">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Accumulated run, ms (time mode) or ml (volume mode)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="UDINT_TEMP">
                    <type>
                      <UDINT />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Work] Work variable, time mode conversion</xhtml>
                    </documentation>
                  </variable>
                  <variable name="SRC_MAX_MOTOR_SPEED">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Parameter source] Value typed in the active local supervision</xhtml>
                    </documentation>
                  </variable>
                  <variable name="SRC_CALIBRATION_COEFFICIENT">
                    <type>
                      <REAL />
                    </type>
                  </variable>
                  <variable name="SRC_FOOT_SWITCH_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="SRC_LIQUID_LEVEL_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="SRC_STATE_OUTPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="SRC_COMMUNICATION_ADDRESS">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="SRC_BAUD_RATE_INDEX">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="PREV_SRC_MAX_MOTOR_SPEED">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Parameter change detection] Previous source values</xhtml>
                    </documentation>
                  </variable>
                  <variable name="PREV_SRC_CALIBRATION_COEFFICIENT">
                    <type>
                      <REAL />
                    </type>
                  </variable>
                  <variable name="PREV_SRC_FOOT_SWITCH_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="PREV_SRC_LIQUID_LEVEL_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="PREV_SRC_STATE_OUTPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="PREV_SRC_COMMUNICATION_ADDRESS">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="PREV_SRC_BAUD_RATE_INDEX">
                    <type>
                      <WORD />
                    </type>
                  </variable>
                  <variable name="PREV_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                  </variable>
                  <variable name="SOURCE_CHANGED">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> The active local source changed this cycle : no parameter is taken</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>f5ee17f2-c16b-46b0-9670-78a06d712270</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_INT_DOSENSOR">
              <baseType>
                <struct>
                  <variable name="HMI_LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Control mode] From HMI : local request (pulse or maintained)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="HMI_AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> From HMI : auto request, releases the individual HMI local</xhtml>
                    </documentation>
                  </variable>
                  <variable name="GLOBAL_LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> From UPI_LOCAL_HMI : global HMI local active</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_HMI_INDIVIDUAL">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Memory : individual HMI local, set by local request, reset by auto request</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_HMI">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Result : equipment in HMI local (individual or global)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="AUTO">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Result : no local mode, commands come from the functional units (UPI)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="SIGNAL_RAW">
                    <type>
                      <DWORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Inputs] Raw analog input</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FAULT">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Sensor fault (digital input)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CALIB_HIGH_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> High calibration request from the active source</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CALIB_LOW_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Low calibration request from the active source</xhtml>
                    </documentation>
                  </variable>
                  <variable name="SIGNAL">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Results] Scaled measure</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CALIB_HIGH">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> High calibration pulse to sensor (1 s)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CALIB_LOW">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Low calibration pulse to sensor (1 s)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CALIB_DONE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Calibration done message (5 s)</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>740caff7-5447-4937-9cc0-08ef2fec036e</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_INT_UPI_LOCAL_HMI">
              <baseType>
                <struct>
                  <variable name="LOCAL_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Local request (pulse or maintained)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="AUTO_REQUEST">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Auto request, releases the global local</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LOCAL_ACTIVE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Memory : global local active</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>5f77d5d3-b64b-5530-a20d-a38dd50b3c8d</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_IO_ADM100W">
              <baseType>
                <struct>
                  <variable name="SPARE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Placeholder, structure not used yet</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>c6c5e224-45f1-4bd7-9819-eb642cd6a555</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_IO_DIP1500">
              <baseType>
                <struct>
                  <variable name="SPARE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Placeholder, structure not used yet</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>ecaa0228-4eff-44bf-81ca-19b308f138d6</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_IO_DOSENSOR">
              <baseType>
                <struct>
                  <variable name="INPUT_SIGNAL">
                    <type>
                      <DWORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [INPUT (field to PLC)] Analog input, raw value</xhtml>
                    </documentation>
                  </variable>
                  <variable name="INPUT_SENSOR_FAULT">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Digital input, sensor fault</xhtml>
                    </documentation>
                  </variable>
                  <variable name="OUTPUT_CALIBRATION_HIGH">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [OUTPUT (PLC to field)] Digital output, high calibration</xhtml>
                    </documentation>
                  </variable>
                  <variable name="OUTPUT_CALIBRATION_LOW">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Digital output, low calibration</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>4520f710-a89b-432d-80e3-1757e1cb310d</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_PA_ADM100W">
              <baseType>
                <struct>
                  <variable name="SPARE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Placeholder, structure not used yet</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>e4ad228e-55c4-433b-97d5-5a22c994f5e4</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_PA_DIP1500">
              <baseType>
                <struct>
                  <variable name="MAX_MOTOR_SPEED">
                    <type>
                      <REAL />
                    </type>
                    <initialValue>
                      <simpleValue value="350" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> [Pump configuration, default value = declaration value, kept in GVL_PA (persistent)] rpm. Max motor speed (pump register 0x4003)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="CALIBRATION_COEFFICIENT">
                    <type>
                      <REAL />
                    </type>
                    <initialValue>
                      <simpleValue value="100" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> ml/min or rpm. Flow / speed calibration coefficient (0x400B)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FOOT_SWITCH_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <initialValue>
                      <simpleValue value="0" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Foot switch input mode (0x400D)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="LIQUID_LEVEL_INPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <initialValue>
                      <simpleValue value="100" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Liquid level input mode (0x400E)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="STATE_OUTPUT_MODE">
                    <type>
                      <WORD />
                    </type>
                    <initialValue>
                      <simpleValue value="7" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> State output mode (0x400F)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COMMUNICATION_ADDRESS">
                    <type>
                      <WORD />
                    </type>
                    <initialValue>
                      <simpleValue value="11" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Pump Modbus address, 1..31 (0x4010)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="BAUD_RATE_INDEX">
                    <type>
                      <WORD />
                    </type>
                    <initialValue>
                      <simpleValue value="3" />
                    </initialValue>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> 0=1200 .. 3=9600 .. 7=115200 (0x4011)</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>aee30126-63e7-4181-833b-70094984ae90</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/datatype" handleUnknown="implementation">
            <dataType name="DUT_PA_DOSENSOR">
              <baseType>
                <struct>
                  <variable name="SPARE">
                    <type>
                      <BOOL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Placeholder, structure not used yet</xhtml>
                    </documentation>
                  </variable>
                </struct>
              </baseType>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>3c4d35b8-f613-425b-8637-731a2ac8ff91</ObjectId>
                </data>
              </addData>
            </dataType>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FB_INST_ADM100W" pouType="functionBlock">
              <interface>
                <inOutVars>
                  <variable name="PA">
                    <type>
                      <derived name="DUT_PA_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Parameters (persistent, GVL_PA)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM">
                    <type>
                      <derived name="DUT_COM_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Communication : Modbus RTU (COM_), HMI PanelView (HMI_)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC">
                    <type>
                      <derived name="DUT_EXC_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges : other equipment (EXC_), functional units (UPI_)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="IO">
                    <type>
                      <derived name="DUT_IO_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Wired PLC I/O</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
                <localVars>
                  <variable name="INTERN">
                    <type>
                      <derived name="DUT_INT_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Internal variables</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FB_INST_ADM100W
// Trumeter ADM100W power meter, Modbus RTU, 32-bit float MSW first (ABCD). No command : local mode is only reported
// 1. INPUTS     : requests, control mode, command source, equipment feedback -&gt; INTERN
// 2. PROCESSING : on INTERN only
// 3. OUTPUTS    : INTERN -&gt; COM / IO / EXC
// Control mode  : local HMI (individual or global) &gt; auto (functional units)
//==============================================================================

//------------------------------------------------------------------------------
// 1. INPUTS
//------------------------------------------------------------------------------
	//--- Control mode requests (HMI, global HMI local from UPI_LOCAL_HMI)
	INTERN.HMI_LOCAL_REQUEST := COM.HMI_INPUT_LOCAL_REQUEST;
	INTERN.HMI_AUTO_REQUEST  := COM.HMI_INPUT_AUTO_REQUEST;
	INTERN.GLOBAL_LOCAL_HMI  := EXC.UPI_INPUT_GLOBAL_LOCAL_HMI;

	//--- Control mode
	// Individual memory : set by the local request, reset by the auto request (auto wins if both)
	IF INTERN.HMI_LOCAL_REQUEST THEN
		INTERN.LOCAL_HMI_INDIVIDUAL := TRUE;
	END_IF
	IF INTERN.HMI_AUTO_REQUEST THEN
		INTERN.LOCAL_HMI_INDIVIDUAL := FALSE;
	END_IF

	// Resulting mode : HMI local (individual OR global), otherwise auto
	INTERN.LOCAL_HMI := INTERN.LOCAL_HMI_INDIVIDUAL OR INTERN.GLOBAL_LOCAL_HMI;
	INTERN.AUTO      := NOT INTERN.LOCAL_HMI;

	//--- COM : alarms (coils 0..9)
	INTERN.ALARM_1  := COM.COM_INPUT_COILS[0].0;
	INTERN.ALARM_2  := COM.COM_INPUT_COILS[0].1;
	INTERN.ALARM_3  := COM.COM_INPUT_COILS[0].2;
	INTERN.ALARM_4  := COM.COM_INPUT_COILS[0].3;
	INTERN.ALARM_5  := COM.COM_INPUT_COILS[0].4;
	INTERN.ALARM_6  := COM.COM_INPUT_COILS[0].5;
	INTERN.ALARM_7  := COM.COM_INPUT_COILS[0].6;
	INTERN.ALARM_8  := COM.COM_INPUT_COILS[0].7;
	INTERN.ALARM_9  := COM.COM_INPUT_COILS[1].0;
	INTERN.ALARM_10 := COM.COM_INPUT_COILS[1].1;

	//--- COM : measures (input registers, MSW first)
	INTERN.FREQUENCY                 := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[0], Low_word := COM.COM_INPUT_IR[1]);
	INTERN.L1_L2_VOLTAGE             := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[2], Low_word := COM.COM_INPUT_IR[3]);
	INTERN.L1_N_VOLTAGE              := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[4], Low_word := COM.COM_INPUT_IR[5]);
	INTERN.L1_CURRENT                := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[6], Low_word := COM.COM_INPUT_IR[7]);
	INTERN.L1_ACTIVE_POWER           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[8], Low_word := COM.COM_INPUT_IR[9]);
	INTERN.L1_APPARENT_POWER         := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[10], Low_word := COM.COM_INPUT_IR[11]);
	INTERN.L1_REACTIVE_POWER         := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[12], Low_word := COM.COM_INPUT_IR[13]);
	INTERN.L1_CURRENT_PHASE_ANGLE    := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[14], Low_word := COM.COM_INPUT_IR[15]);
	INTERN.L1_POWER_FACTOR           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[16], Low_word := COM.COM_INPUT_IR[17]);
	INTERN.L1_VOLTAGE_THD            := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[18], Low_word := COM.COM_INPUT_IR[19]);
	INTERN.L1_CURRENT_THD            := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[20], Low_word := COM.COM_INPUT_IR[21]);
	INTERN.L1_MAX_LOAD               := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[22], Low_word := COM.COM_INPUT_IR[23]);
	INTERN.L1_L2_VOLTAGE_PHASE_ANGLE := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[24], Low_word := COM.COM_INPUT_IR[25]);
	INTERN.L2_L3_VOLTAGE             := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[26], Low_word := COM.COM_INPUT_IR[27]);
	INTERN.L2_N_VOLTAGE              := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[28], Low_word := COM.COM_INPUT_IR[29]);
	INTERN.L2_CURRENT                := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[30], Low_word := COM.COM_INPUT_IR[31]);
	INTERN.L2_ACTIVE_POWER           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[32], Low_word := COM.COM_INPUT_IR[33]);
	INTERN.L2_APPARENT_POWER         := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[34], Low_word := COM.COM_INPUT_IR[35]);
	INTERN.L2_REACTIVE_POWER         := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[36], Low_word := COM.COM_INPUT_IR[37]);
	INTERN.L2_CURRENT_PHASE_ANGLE    := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[38], Low_word := COM.COM_INPUT_IR[39]);
	INTERN.L2_POWER_FACTOR           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[40], Low_word := COM.COM_INPUT_IR[41]);
	INTERN.L2_VOLTAGE_THD            := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[42], Low_word := COM.COM_INPUT_IR[43]);
	INTERN.L2_CURRENT_THD            := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[44], Low_word := COM.COM_INPUT_IR[45]);
	INTERN.L2_MAX_LOAD               := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[46], Low_word := COM.COM_INPUT_IR[47]);
	INTERN.L1_L3_VOLTAGE_PHASE_ANGLE := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[48], Low_word := COM.COM_INPUT_IR[49]);
	INTERN.L3_L1_VOLTAGE             := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[50], Low_word := COM.COM_INPUT_IR[51]);
	INTERN.L3_N_VOLTAGE              := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[52], Low_word := COM.COM_INPUT_IR[53]);
	INTERN.L3_CURRENT                := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[54], Low_word := COM.COM_INPUT_IR[55]);
	INTERN.L3_ACTIVE_POWER           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[56], Low_word := COM.COM_INPUT_IR[57]);
	INTERN.L3_APPARENT_POWER         := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[58], Low_word := COM.COM_INPUT_IR[59]);
	INTERN.L3_REACTIVE_POWER         := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[60], Low_word := COM.COM_INPUT_IR[61]);
	INTERN.L3_CURRENT_PHASE_ANGLE    := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[62], Low_word := COM.COM_INPUT_IR[63]);
	INTERN.L3_POWER_FACTOR           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[64], Low_word := COM.COM_INPUT_IR[65]);
	INTERN.L3_VOLTAGE_THD            := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[66], Low_word := COM.COM_INPUT_IR[67]);
	INTERN.L3_CURRENT_THD            := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[68], Low_word := COM.COM_INPUT_IR[69]);
	INTERN.L3_MAX_LOAD               := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[70], Low_word := COM.COM_INPUT_IR[71]);
	INTERN.INTERNAL_TEMPERATURE      := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[72], Low_word := COM.COM_INPUT_IR[73]);
	INTERN.ACTIVE_ENERGY             := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[74], Low_word := COM.COM_INPUT_IR[75]);
	INTERN.APPARENT_ENERGY           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[76], Low_word := COM.COM_INPUT_IR[77]);
	INTERN.REACTIVE_ENERGY           := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[78], Low_word := COM.COM_INPUT_IR[79]);
	INTERN.TOTAL_ACTIVE_POWER        := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[80], Low_word := COM.COM_INPUT_IR[81]);
	INTERN.TOTAL_APPARENT_POWER      := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[82], Low_word := COM.COM_INPUT_IR[83]);
	INTERN.TOTAL_REACTIVE_POWER      := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[84], Low_word := COM.COM_INPUT_IR[85]);
	INTERN.ALL_PHASE_POWER_FACTOR    := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_IR[86], Low_word := COM.COM_INPUT_IR[87]);


//------------------------------------------------------------------------------
// 2. PROCESSING
//------------------------------------------------------------------------------
	// Nothing


//------------------------------------------------------------------------------
// 3. OUTPUTS
//------------------------------------------------------------------------------
	//--- COM : control mode status to HMI
	COM.HMI_OUTPUT_LOCAL_ACTIVE := INTERN.LOCAL_HMI;

	//--- EXC
	EXC.EXC_OUTPUT_FREQUENCY            := INTERN.FREQUENCY;
	EXC.EXC_OUTPUT_L1_N_VOLTAGE         := INTERN.L1_N_VOLTAGE;
	EXC.EXC_OUTPUT_L1_CURRENT           := INTERN.L1_CURRENT;
	EXC.EXC_OUTPUT_L1_ACTIVE_POWER      := INTERN.L1_ACTIVE_POWER;
	EXC.EXC_OUTPUT_L1_APPARENT_POWER    := INTERN.L1_APPARENT_POWER;
	EXC.EXC_OUTPUT_L1_REACTIVE_POWER    := INTERN.L1_REACTIVE_POWER;
	EXC.EXC_OUTPUT_L1_POWER_FACTOR      := INTERN.L1_POWER_FACTOR;
	EXC.EXC_OUTPUT_L1_VOLTAGE_THD       := INTERN.L1_VOLTAGE_THD;
	EXC.EXC_OUTPUT_L1_CURRENT_THD       := INTERN.L1_CURRENT_THD;
	EXC.EXC_OUTPUT_L1_MAX_LOAD          := INTERN.L1_MAX_LOAD;
	EXC.EXC_OUTPUT_INTERNAL_TEMPERATURE := INTERN.INTERNAL_TEMPERATURE;
	EXC.EXC_OUTPUT_ACTIVE_ENERGY        := INTERN.ACTIVE_ENERGY;
	// EXC.EXC_OUTPUT_DATA_VALID : not managed yet (no Modbus diagnostic)

	//--- COM : alarms to HMI
	COM.HMI_OUTPUT_ALARM_1_STATUS  := INTERN.ALARM_1;
	COM.HMI_OUTPUT_ALARM_2_STATUS  := INTERN.ALARM_2;
	COM.HMI_OUTPUT_ALARM_3_STATUS  := INTERN.ALARM_3;
	COM.HMI_OUTPUT_ALARM_4_STATUS  := INTERN.ALARM_4;
	COM.HMI_OUTPUT_ALARM_5_STATUS  := INTERN.ALARM_5;
	COM.HMI_OUTPUT_ALARM_6_STATUS  := INTERN.ALARM_6;
	COM.HMI_OUTPUT_ALARM_7_STATUS  := INTERN.ALARM_7;
	COM.HMI_OUTPUT_ALARM_8_STATUS  := INTERN.ALARM_8;
	COM.HMI_OUTPUT_ALARM_9_STATUS  := INTERN.ALARM_9;
	COM.HMI_OUTPUT_ALARM_10_STATUS := INTERN.ALARM_10;

	//--- COM : measures to HMI
	COM.HMI_OUTPUT_FREQUENCY.Real_value                 := INTERN.FREQUENCY;
	COM.HMI_OUTPUT_L1_L2_VOLTAGE.Real_value             := INTERN.L1_L2_VOLTAGE;
	COM.HMI_OUTPUT_L1_N_VOLTAGE.Real_value              := INTERN.L1_N_VOLTAGE;
	COM.HMI_OUTPUT_L1_CURRENT.Real_value                := INTERN.L1_CURRENT;
	COM.HMI_OUTPUT_L1_ACTIVE_POWER.Real_value           := INTERN.L1_ACTIVE_POWER;
	COM.HMI_OUTPUT_L1_APPARENT_POWER.Real_value         := INTERN.L1_APPARENT_POWER;
	COM.HMI_OUTPUT_L1_REACTIVE_POWER.Real_value         := INTERN.L1_REACTIVE_POWER;
	COM.HMI_OUTPUT_L1_CURRENT_PHASE_ANGLE.Real_value    := INTERN.L1_CURRENT_PHASE_ANGLE;
	COM.HMI_OUTPUT_L1_POWER_FACTOR.Real_value           := INTERN.L1_POWER_FACTOR;
	COM.HMI_OUTPUT_L1_VOLTAGE_THD.Real_value            := INTERN.L1_VOLTAGE_THD;
	COM.HMI_OUTPUT_L1_CURRENT_THD.Real_value            := INTERN.L1_CURRENT_THD;
	COM.HMI_OUTPUT_L1_MAX_LOAD.Real_value               := INTERN.L1_MAX_LOAD;
	COM.HMI_OUTPUT_L1_L2_VOLTAGE_PHASE_ANGLE.Real_value := INTERN.L1_L2_VOLTAGE_PHASE_ANGLE;
	COM.HMI_OUTPUT_L2_L3_VOLTAGE.Real_value             := INTERN.L2_L3_VOLTAGE;
	COM.HMI_OUTPUT_L2_N_VOLTAGE.Real_value              := INTERN.L2_N_VOLTAGE;
	COM.HMI_OUTPUT_L2_CURRENT.Real_value                := INTERN.L2_CURRENT;
	COM.HMI_OUTPUT_L2_ACTIVE_POWER.Real_value           := INTERN.L2_ACTIVE_POWER;
	COM.HMI_OUTPUT_L2_APPARENT_POWER.Real_value         := INTERN.L2_APPARENT_POWER;
	COM.HMI_OUTPUT_L2_REACTIVE_POWER.Real_value         := INTERN.L2_REACTIVE_POWER;
	COM.HMI_OUTPUT_L2_CURRENT_PHASE_ANGLE.Real_value    := INTERN.L2_CURRENT_PHASE_ANGLE;
	COM.HMI_OUTPUT_L2_POWER_FACTOR.Real_value           := INTERN.L2_POWER_FACTOR;
	COM.HMI_OUTPUT_L2_VOLTAGE_THD.Real_value            := INTERN.L2_VOLTAGE_THD;
	COM.HMI_OUTPUT_L2_CURRENT_THD.Real_value            := INTERN.L2_CURRENT_THD;
	COM.HMI_OUTPUT_L2_MAX_LOAD.Real_value               := INTERN.L2_MAX_LOAD;
	COM.HMI_OUTPUT_L1_L3_VOLTAGE_PHASE_ANGLE.Real_value := INTERN.L1_L3_VOLTAGE_PHASE_ANGLE;
	COM.HMI_OUTPUT_L3_L1_VOLTAGE.Real_value             := INTERN.L3_L1_VOLTAGE;
	COM.HMI_OUTPUT_L3_N_VOLTAGE.Real_value              := INTERN.L3_N_VOLTAGE;
	COM.HMI_OUTPUT_L3_CURRENT.Real_value                := INTERN.L3_CURRENT;
	COM.HMI_OUTPUT_L3_ACTIVE_POWER.Real_value           := INTERN.L3_ACTIVE_POWER;
	COM.HMI_OUTPUT_L3_APPARENT_POWER.Real_value         := INTERN.L3_APPARENT_POWER;
	COM.HMI_OUTPUT_L3_REACTIVE_POWER.Real_value         := INTERN.L3_REACTIVE_POWER;
	COM.HMI_OUTPUT_L3_CURRENT_PHASE_ANGLE.Real_value    := INTERN.L3_CURRENT_PHASE_ANGLE;
	COM.HMI_OUTPUT_L3_POWER_FACTOR.Real_value           := INTERN.L3_POWER_FACTOR;
	COM.HMI_OUTPUT_L3_VOLTAGE_THD.Real_value            := INTERN.L3_VOLTAGE_THD;
	COM.HMI_OUTPUT_L3_CURRENT_THD.Real_value            := INTERN.L3_CURRENT_THD;
	COM.HMI_OUTPUT_L3_MAX_LOAD.Real_value               := INTERN.L3_MAX_LOAD;
	COM.HMI_OUTPUT_INTERNAL_TEMPERATURE.Real_value      := INTERN.INTERNAL_TEMPERATURE;
	COM.HMI_OUTPUT_ACTIVE_ENERGY.Real_value             := INTERN.ACTIVE_ENERGY;
	COM.HMI_OUTPUT_APPARENT_ENERGY.Real_value           := INTERN.APPARENT_ENERGY;
	COM.HMI_OUTPUT_REACTIVE_ENERGY.Real_value           := INTERN.REACTIVE_ENERGY;
	COM.HMI_OUTPUT_TOTAL_ACTIVE_POWER.Real_value        := INTERN.TOTAL_ACTIVE_POWER;
	COM.HMI_OUTPUT_TOTAL_APPARENT_POWER.Real_value      := INTERN.TOTAL_APPARENT_POWER;
	COM.HMI_OUTPUT_TOTAL_REACTIVE_POWER.Real_value      := INTERN.TOTAL_REACTIVE_POWER;
	COM.HMI_OUTPUT_ALL_PHASE_POWER_FACTOR.Real_value    := INTERN.ALL_PHASE_POWER_FACTOR;

</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>5a693ac2-76cb-41d8-ad9c-7513981188e0</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FB_INST_DIP1500" pouType="functionBlock">
              <interface>
                <inOutVars>
                  <variable name="PA">
                    <type>
                      <derived name="DUT_PA_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Parameters (persistent, GVL_PA)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM">
                    <type>
                      <derived name="DUT_COM_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Communication : Modbus RTU (COM_), HMI PanelView (HMI_)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC">
                    <type>
                      <derived name="DUT_EXC_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges : other equipment (EXC_), functional units (UPI_)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="IO">
                    <type>
                      <derived name="DUT_IO_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Wired PLC I/O</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
                <localVars>
                  <variable name="INTERN">
                    <type>
                      <derived name="DUT_INT_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Internal variables</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TON_PULSE">
                    <type>
                      <derived name="TON" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Square wave timer</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TOF_CMD_WINDOW">
                    <type>
                      <derived name="TOF" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Command write window</xhtml>
                    </documentation>
                  </variable>
                  <variable name="R_TRIG_FLASH">
                    <type>
                      <derived name="R_TRIG" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Flash save request edge</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TP_FLASH">
                    <type>
                      <derived name="TP" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Flash save pulse</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FB_INST_DIP1500
// Kamoer DIP1500 peristaltic pump, Modbus RTU, 32-bit low word first (CDAB)
// 1. INPUTS     : requests, control mode, command source, equipment feedback -&gt; INTERN
// 2. PROCESSING : on INTERN only
// 3. OUTPUTS    : INTERN -&gt; COM / IO / EXC
// Parameters    : pump configuration in PA (persistent), changed from the HMI in local HMI
// Control mode  : local HMI (individual or global) &gt; auto (functional units)
//==============================================================================

//------------------------------------------------------------------------------
// 1. INPUTS
//------------------------------------------------------------------------------
	//--- Control mode requests (HMI, global HMI local from UPI_LOCAL_HMI)
	INTERN.HMI_LOCAL_REQUEST := COM.HMI_INPUT_LOCAL_REQUEST;
	INTERN.HMI_AUTO_REQUEST  := COM.HMI_INPUT_AUTO_REQUEST;
	INTERN.GLOBAL_LOCAL_HMI  := EXC.UPI_INPUT_GLOBAL_LOCAL_HMI;

	//--- Control mode
	// Individual memory : set by the local request, reset by the auto request (auto wins if both)
	IF INTERN.HMI_LOCAL_REQUEST THEN
		INTERN.LOCAL_HMI_INDIVIDUAL := TRUE;
	END_IF
	IF INTERN.HMI_AUTO_REQUEST THEN
		INTERN.LOCAL_HMI_INDIVIDUAL := FALSE;
	END_IF

	// Resulting mode : HMI local (individual OR global), otherwise auto
	INTERN.LOCAL_HMI := INTERN.LOCAL_HMI_INDIVIDUAL OR INTERN.GLOBAL_LOCAL_HMI;
	INTERN.AUTO      := NOT INTERN.LOCAL_HMI;
	
	//--- Command source : local HMI &gt; auto (UPI)
	IF INTERN.LOCAL_HMI THEN
		INTERN.CMD_RUN            := COM.HMI_INPUT_MOTOR_START_STOP;
		INTERN.CMD_CLOCKWISE      := COM.HMI_INPUT_MOTOR_DIRECTION;
		INTERN.CMD_VOLUME_MODE    := COM.HMI_INPUT_OPERATION_MODE;
		INTERN.CMD_SPEED          := COM.HMI_INPUT_MOTOR_SPEED.Real_value;
		INTERN.CMD_RUN_SETPOINT   := COM.HMI_INPUT_RUN_TIME_OR_VOLUME_SETPOINT.Real_value;
		INTERN.PARAM_WRITE_ENABLE := COM.HMI_INPUT_PARAM_WRITE_ENABLE;
		INTERN.FLASH_SAVE_REQUEST := COM.HMI_INPUT_FLASH_SAVE;
	ELSE
		// Auto : functional units (UPI)
		INTERN.CMD_RUN            := EXC.UPI_INPUT_RUN;
		INTERN.CMD_CLOCKWISE      := EXC.UPI_INPUT_CLOCKWISE;
		INTERN.CMD_VOLUME_MODE    := EXC.UPI_INPUT_VOLUME_MODE;
		INTERN.CMD_SPEED          := EXC.UPI_INPUT_SPEED;
		INTERN.CMD_RUN_SETPOINT   := EXC.UPI_INPUT_RUN_SETPOINT;
		INTERN.PARAM_WRITE_ENABLE := FALSE;                        // configuration is never written in auto
		INTERN.FLASH_SAVE_REQUEST := FALSE;
	END_IF
	
	//--- Parameter source : values typed on the HMI in local HMI (nothing in auto)
	IF INTERN.LOCAL_HMI THEN
		INTERN.SRC_MAX_MOTOR_SPEED         := COM.HMI_INPUT_MAX_MOTOR_SPEED.Real_value;
		INTERN.SRC_CALIBRATION_COEFFICIENT := COM.HMI_INPUT_FLOW_RATE_OR_SPEED_CALIBRATION_COEFFICIENT.Real_value;
		INTERN.SRC_FOOT_SWITCH_INPUT_MODE  := COM.HMI_INPUT_FOOT_SWITCH_INPUT_MODE;
		INTERN.SRC_LIQUID_LEVEL_INPUT_MODE := COM.HMI_INPUT_LIQUID_LEVEL_INPUT_MODE;
		INTERN.SRC_STATE_OUTPUT_MODE       := COM.HMI_INPUT_STATE_OUTPUT_MODE;
		INTERN.SRC_COMMUNICATION_ADDRESS   := COM.HMI_INPUT_COMMUNICATION_ADDRESS;
		INTERN.SRC_BAUD_RATE_INDEX         := COM.HMI_INPUT_BAUD_RATE_INDEX;
	END_IF
	
	//--- COM : input registers 0x3001..0x3005
	INTERN.FBK_FIRMWARE_VERSION := COM.COM_INPUT_IR[0];
	INTERN.FBK_HARDWARE_VERSION := COM.COM_INPUT_IR[1];
	INTERN.FBK_TEMPERATURE      := COM.COM_INPUT_IR[2];
	INTERN.FBK_LEVEL_ALARM      := COM.COM_INPUT_IR[3];
	INTERN.FBK_DIGITAL_OUTPUT   := COM.COM_INPUT_IR[4];
	
	//--- COM : run counters 0x4007..0x400A (format depends on mode)
	IF INTERN.CMD_VOLUME_MODE THEN
		// Volume mode : 32-bit REAL (ml)
		INTERN.FBK_RUN_ACTUAL := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_HR_COUNTERS[1], Low_word := COM.COM_INPUT_HR_COUNTERS[0]);
		INTERN.FBK_RUN_TOTAL  := FNC_WORDS_TO_REAL(High_word := COM.COM_INPUT_HR_COUNTERS[3], Low_word := COM.COM_INPUT_HR_COUNTERS[2]);
	ELSE
		// Time mode : 32-bit UDINT (ms)
		INTERN.UDINT_TEMP     := SHL(WORD_TO_UDINT(COM.COM_INPUT_HR_COUNTERS[1]), 16) OR WORD_TO_UDINT(COM.COM_INPUT_HR_COUNTERS[0]);
		INTERN.FBK_RUN_ACTUAL := UDINT_TO_REAL(INTERN.UDINT_TEMP);
		INTERN.UDINT_TEMP     := SHL(WORD_TO_UDINT(COM.COM_INPUT_HR_COUNTERS[3]), 16) OR WORD_TO_UDINT(COM.COM_INPUT_HR_COUNTERS[2]);
		INTERN.FBK_RUN_TOTAL  := UDINT_TO_REAL(INTERN.UDINT_TEMP);
	END_IF
	
	
//------------------------------------------------------------------------------
// 2. PROCESSING
//------------------------------------------------------------------------------
	//--- Parameters (PA) : a value changed on the HMI (local HMI) is saved in PA
	// PA is persistent : it keeps its value after a restart or a download. Default = declaration value.
	// The cycle where the mode changes is ignored, so switching mode never overwrites PA.
	INTERN.SOURCE_CHANGED := INTERN.LOCAL_HMI &lt;&gt; INTERN.PREV_LOCAL_HMI;
	INTERN.PREV_LOCAL_HMI := INTERN.LOCAL_HMI;
	
	IF NOT INTERN.SOURCE_CHANGED THEN
		IF INTERN.SRC_MAX_MOTOR_SPEED &lt;&gt; INTERN.PREV_SRC_MAX_MOTOR_SPEED THEN
			PA.MAX_MOTOR_SPEED := INTERN.SRC_MAX_MOTOR_SPEED;
		END_IF
		IF INTERN.SRC_CALIBRATION_COEFFICIENT &lt;&gt; INTERN.PREV_SRC_CALIBRATION_COEFFICIENT THEN
			PA.CALIBRATION_COEFFICIENT := INTERN.SRC_CALIBRATION_COEFFICIENT;
		END_IF
		IF INTERN.SRC_FOOT_SWITCH_INPUT_MODE &lt;&gt; INTERN.PREV_SRC_FOOT_SWITCH_INPUT_MODE THEN
			PA.FOOT_SWITCH_INPUT_MODE := INTERN.SRC_FOOT_SWITCH_INPUT_MODE;
		END_IF
		IF INTERN.SRC_LIQUID_LEVEL_INPUT_MODE &lt;&gt; INTERN.PREV_SRC_LIQUID_LEVEL_INPUT_MODE THEN
			PA.LIQUID_LEVEL_INPUT_MODE := INTERN.SRC_LIQUID_LEVEL_INPUT_MODE;
		END_IF
		IF INTERN.SRC_STATE_OUTPUT_MODE &lt;&gt; INTERN.PREV_SRC_STATE_OUTPUT_MODE THEN
			PA.STATE_OUTPUT_MODE := INTERN.SRC_STATE_OUTPUT_MODE;
		END_IF
		IF INTERN.SRC_COMMUNICATION_ADDRESS &lt;&gt; INTERN.PREV_SRC_COMMUNICATION_ADDRESS THEN
			PA.COMMUNICATION_ADDRESS := INTERN.SRC_COMMUNICATION_ADDRESS;
		END_IF
		IF INTERN.SRC_BAUD_RATE_INDEX &lt;&gt; INTERN.PREV_SRC_BAUD_RATE_INDEX THEN
			PA.BAUD_RATE_INDEX := INTERN.SRC_BAUD_RATE_INDEX;
		END_IF
	END_IF
	
	INTERN.PREV_SRC_MAX_MOTOR_SPEED         := INTERN.SRC_MAX_MOTOR_SPEED;
	INTERN.PREV_SRC_CALIBRATION_COEFFICIENT := INTERN.SRC_CALIBRATION_COEFFICIENT;
	INTERN.PREV_SRC_FOOT_SWITCH_INPUT_MODE  := INTERN.SRC_FOOT_SWITCH_INPUT_MODE;
	INTERN.PREV_SRC_LIQUID_LEVEL_INPUT_MODE := INTERN.SRC_LIQUID_LEVEL_INPUT_MODE;
	INTERN.PREV_SRC_STATE_OUTPUT_MODE       := INTERN.SRC_STATE_OUTPUT_MODE;
	INTERN.PREV_SRC_COMMUNICATION_ADDRESS   := INTERN.SRC_COMMUNICATION_ADDRESS;
	INTERN.PREV_SRC_BAUD_RATE_INDEX         := INTERN.SRC_BAUD_RATE_INDEX;
	
	//--- Parameters used by the pump : always from PA
	INTERN.CMD_MAX_SPEED      := PA.MAX_MOTOR_SPEED;
	INTERN.CMD_CALIB_COEF     := PA.CALIBRATION_COEFFICIENT;
	INTERN.CMD_FOOT_MODE      := PA.FOOT_SWITCH_INPUT_MODE;
	INTERN.CMD_LEVEL_MODE     := PA.LIQUID_LEVEL_INPUT_MODE;
	INTERN.CMD_STATE_OUT_MODE := PA.STATE_OUTPUT_MODE;
	INTERN.CMD_ADDRESS        := PA.COMMUNICATION_ADDRESS;
	INTERN.CMD_BAUD_INDEX     := PA.BAUD_RATE_INDEX;
	
	//--- Parameter validity
	INTERN.PARAM_VALID := (WORD_TO_UINT(INTERN.CMD_ADDRESS) &gt;= 1) AND (WORD_TO_UINT(INTERN.CMD_ADDRESS) &lt;= 31)
	                      AND (WORD_TO_UINT(INTERN.CMD_BAUD_INDEX) &lt;= 7)
	                      AND (INTERN.CMD_MAX_SPEED &gt; 0.0) AND (INTERN.CMD_CALIB_COEF &gt; 0.0);

	//--- Flash save : 1 s pulse on rising edge, only with valid parameters
	R_TRIG_FLASH(CLK := INTERN.FLASH_SAVE_REQUEST);
	TP_FLASH(IN := R_TRIG_FLASH.Q AND INTERN.PARAM_VALID, PT := T#1S);
	INTERN.CMD_SAVE_FLASH := TP_FLASH.Q;
	
	//--- Write triggers (rising edge channels)
	// Square wave 500 ms : each rising edge = one write request
	TON_PULSE(IN := NOT TON_PULSE.Q, PT := T#250MS);
	IF TON_PULSE.Q THEN
		INTERN.PULSE_500MS := NOT INTERN.PULSE_500MS;
	END_IF
	
	// Command trigger : automatic, 3 s of edges after any command change
	INTERN.CMD_CHANGED := (INTERN.CMD_RUN &lt;&gt; INTERN.PREV_RUN) OR (INTERN.CMD_CLOCKWISE &lt;&gt; INTERN.PREV_CLOCKWISE)
	                      OR (INTERN.CMD_VOLUME_MODE &lt;&gt; INTERN.PREV_VOLUME_MODE) OR (INTERN.CMD_SAVE_FLASH &lt;&gt; INTERN.PREV_SAVE_FLASH)
	                      OR (INTERN.CMD_SPEED &lt;&gt; INTERN.PREV_SPEED) OR (INTERN.CMD_MAX_SPEED &lt;&gt; INTERN.PREV_MAX_SPEED)
	                      OR (INTERN.CMD_RUN_SETPOINT &lt;&gt; INTERN.PREV_RUN_SETPOINT);
	INTERN.PREV_RUN          := INTERN.CMD_RUN;
	INTERN.PREV_CLOCKWISE    := INTERN.CMD_CLOCKWISE;
	INTERN.PREV_VOLUME_MODE  := INTERN.CMD_VOLUME_MODE;
	INTERN.PREV_SAVE_FLASH   := INTERN.CMD_SAVE_FLASH;
	INTERN.PREV_SPEED        := INTERN.CMD_SPEED;
	INTERN.PREV_MAX_SPEED    := INTERN.CMD_MAX_SPEED;
	INTERN.PREV_RUN_SETPOINT := INTERN.CMD_RUN_SETPOINT;
	
	TOF_CMD_WINDOW(IN := INTERN.CMD_CHANGED, PT := T#3S);
	INTERN.CMD_WINDOW  := TOF_CMD_WINDOW.Q;
	INTERN.CMD_TRIGGER := INTERN.CMD_WINDOW AND (INTERN.CMD_MAX_SPEED &gt; 0.0) AND INTERN.PULSE_500MS;
	
	// Configuration trigger : only while writing is enabled and parameters are valid
	INTERN.CONFIG_TRIGGER := INTERN.PARAM_WRITE_ENABLE AND INTERN.PARAM_VALID AND INTERN.PULSE_500MS;
	
	
//------------------------------------------------------------------------------
// 3. OUTPUTS
//------------------------------------------------------------------------------
	//--- COM : control mode status to HMI
	COM.HMI_OUTPUT_LOCAL_ACTIVE := INTERN.LOCAL_HMI;
	
	//--- COM : Modbus RTU coils
	COM.COM_OUTPUT_COILS[0] := INTERN.CMD_RUN;           // 0x0001
	COM.COM_OUTPUT_COILS[1] := INTERN.CMD_CLOCKWISE;     // 0x0002
	COM.COM_OUTPUT_COILS[2] := INTERN.CMD_SAVE_FLASH;    // 0x0003
	COM.COM_OUTPUT_COILS[3] := INTERN.CMD_VOLUME_MODE;   // 0x0004
	
	//--- COM : Modbus RTU holding registers and write triggers
	// Command registers 0x4001..0x4006 (sent on the command trigger)
	FNC_REAL_TO_WORDS(Real_value := INTERN.CMD_SPEED,     High_word =&gt; COM.COM_OUTPUT_HR_CMD[1], Low_word =&gt; COM.COM_OUTPUT_HR_CMD[0]);   // 0x4001-4002
	FNC_REAL_TO_WORDS(Real_value := INTERN.CMD_MAX_SPEED, High_word =&gt; COM.COM_OUTPUT_HR_CMD[3], Low_word =&gt; COM.COM_OUTPUT_HR_CMD[2]);   // 0x4003-4004
	IF INTERN.CMD_VOLUME_MODE THEN
		// Run setpoint 0x4005-4006, volume mode : 32-bit REAL (ml)
		FNC_REAL_TO_WORDS(Real_value := INTERN.CMD_RUN_SETPOINT, High_word =&gt; COM.COM_OUTPUT_HR_CMD[5], Low_word =&gt; COM.COM_OUTPUT_HR_CMD[4]);
	ELSE
		// Run setpoint 0x4005-4006, time mode : 32-bit UDINT (ms)
		INTERN.UDINT_TEMP        := REAL_TO_UDINT(MAX(INTERN.CMD_RUN_SETPOINT, 0.0));
		COM.COM_OUTPUT_HR_CMD[4] := UDINT_TO_WORD(INTERN.UDINT_TEMP);
		COM.COM_OUTPUT_HR_CMD[5] := UDINT_TO_WORD(SHR(INTERN.UDINT_TEMP, 16));
	END_IF
	
	// Configuration registers 0x400B..0x4011 (sent on the configuration trigger), updated only while enabled and valid
	IF INTERN.PARAM_WRITE_ENABLE AND INTERN.PARAM_VALID THEN
		FNC_REAL_TO_WORDS(Real_value := INTERN.CMD_CALIB_COEF, High_word =&gt; COM.COM_OUTPUT_HR_CONFIG[1], Low_word =&gt; COM.COM_OUTPUT_HR_CONFIG[0]);   // 0x400B-400C
		COM.COM_OUTPUT_HR_CONFIG[2] := INTERN.CMD_FOOT_MODE;        // 0x400D
		COM.COM_OUTPUT_HR_CONFIG[3] := INTERN.CMD_LEVEL_MODE;       // 0x400E
		COM.COM_OUTPUT_HR_CONFIG[4] := INTERN.CMD_STATE_OUT_MODE;   // 0x400F
		COM.COM_OUTPUT_HR_CONFIG[5] := INTERN.CMD_ADDRESS;          // 0x4010
		COM.COM_OUTPUT_HR_CONFIG[6] := INTERN.CMD_BAUD_INDEX;       // 0x4011
	END_IF
	
	// Write triggers
	COM.COM_OUTPUT_CMD_TRIGGER    := INTERN.CMD_TRIGGER;
	COM.COM_OUTPUT_CONFIG_TRIGGER := INTERN.CONFIG_TRIGGER;
	
	//--- COM : feedback to HMI
	COM.HMI_OUTPUT_FIRMWARE_VERSION                          := INTERN.FBK_FIRMWARE_VERSION;
	COM.HMI_OUTPUT_HARDWARE_VERSION                          := INTERN.FBK_HARDWARE_VERSION;
	COM.HMI_OUTPUT_TEMPERATURE                               := INTERN.FBK_TEMPERATURE;
	COM.HMI_OUTPUT_FLOAT_LEVEL_ALARM                         := INTERN.FBK_LEVEL_ALARM;
	COM.HMI_OUTPUT_DIGITAL_OUTPUT_VALUE                      := INTERN.FBK_DIGITAL_OUTPUT;
	COM.HMI_OUTPUT_REAL_TIME_RUN_TIME_OR_VOLUME.Real_value   := INTERN.FBK_RUN_ACTUAL;
	COM.HMI_OUTPUT_ACCUMULATED_RUN_TIME_OR_VOLUME.Real_value := INTERN.FBK_RUN_TOTAL;

</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>f2f6a4a8-5af3-400f-9a2c-a0b58aedbba7</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FB_INST_DOSENSOR" pouType="functionBlock">
              <interface>
                <inOutVars>
                  <variable name="PA">
                    <type>
                      <derived name="DUT_PA_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Parameters (persistent, GVL_PA)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="COM">
                    <type>
                      <derived name="DUT_COM_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Communication : Modbus RTU (COM_), HMI PanelView (HMI_)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC">
                    <type>
                      <derived name="DUT_EXC_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges : other equipment (EXC_), functional units (UPI_)</xhtml>
                    </documentation>
                  </variable>
                  <variable name="IO">
                    <type>
                      <derived name="DUT_IO_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Wired PLC I/O</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
                <localVars>
                  <variable name="INTERN">
                    <type>
                      <derived name="DUT_INT_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Internal variables</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TP_CALIB_HIGH">
                    <type>
                      <derived name="TP" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> High calibration pulse</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TP_CALIB_LOW">
                    <type>
                      <derived name="TP" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Low calibration pulse</xhtml>
                    </documentation>
                  </variable>
                  <variable name="TP_CALIB_DONE">
                    <type>
                      <derived name="TP" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Calibration done message</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FB_INST_DOSENSOR
// Dissolved oxygen sensor, analog signal + fault input + 2 calibration outputs
// 1. INPUTS     : requests, control mode, command source, equipment feedback -&gt; INTERN
// 2. PROCESSING : on INTERN only
// 3. OUTPUTS    : INTERN -&gt; COM / IO / EXC
// Control mode  : local HMI (individual or global) &gt; auto (functional units)
//==============================================================================

//------------------------------------------------------------------------------
// 1. INPUTS
//------------------------------------------------------------------------------
	//--- Control mode requests (HMI, global HMI local from UPI_LOCAL_HMI)
	INTERN.HMI_LOCAL_REQUEST := COM.HMI_INPUT_LOCAL_REQUEST;
	INTERN.HMI_AUTO_REQUEST  := COM.HMI_INPUT_AUTO_REQUEST;
	INTERN.GLOBAL_LOCAL_HMI  := EXC.UPI_INPUT_GLOBAL_LOCAL_HMI;

	//--- Control mode
	// Individual memory : set by the local request, reset by the auto request (auto wins if both)
	IF INTERN.HMI_LOCAL_REQUEST THEN
		INTERN.LOCAL_HMI_INDIVIDUAL := TRUE;
	END_IF
	IF INTERN.HMI_AUTO_REQUEST THEN
		INTERN.LOCAL_HMI_INDIVIDUAL := FALSE;
	END_IF

	// Resulting mode : HMI local (individual OR global), otherwise auto
	INTERN.LOCAL_HMI := INTERN.LOCAL_HMI_INDIVIDUAL OR INTERN.GLOBAL_LOCAL_HMI;
	INTERN.AUTO      := NOT INTERN.LOCAL_HMI;

	//--- Command source : calibration requests (local HMI &gt; auto)
	IF INTERN.LOCAL_HMI THEN
		INTERN.CALIB_HIGH_REQUEST := COM.HMI_INPUT_CALIBRATION_HIGH;
		INTERN.CALIB_LOW_REQUEST  := COM.HMI_INPUT_CALIBRATION_LOW;
	ELSE
		// Auto : functional units (UPI)
		INTERN.CALIB_HIGH_REQUEST := FALSE;
		INTERN.CALIB_LOW_REQUEST  := FALSE;
	END_IF

	//--- IO
	INTERN.SIGNAL_RAW := IO.INPUT_SIGNAL;
	INTERN.FAULT      := IO.INPUT_SENSOR_FAULT;


//------------------------------------------------------------------------------
// 2. PROCESSING
//------------------------------------------------------------------------------
	//--- Signal scaling
	INTERN.SIGNAL := (DWORD_TO_REAL(INTERN.SIGNAL_RAW * 40) / 65535) - 8;

	//--- Calibration : 1 s pulse to the sensor, 5 s "done" message
	TP_CALIB_HIGH(IN := INTERN.CALIB_HIGH_REQUEST, PT := T#1S);
	TP_CALIB_LOW(IN := INTERN.CALIB_LOW_REQUEST, PT := T#1S);
	TP_CALIB_DONE(IN := TP_CALIB_HIGH.Q OR TP_CALIB_LOW.Q, PT := T#5S);

	INTERN.CALIB_HIGH := TP_CALIB_HIGH.Q;
	INTERN.CALIB_LOW  := TP_CALIB_LOW.Q;
	INTERN.CALIB_DONE := TP_CALIB_DONE.Q;


//------------------------------------------------------------------------------
// 3. OUTPUTS
//------------------------------------------------------------------------------
	//--- COM : control mode status to HMI
	COM.HMI_OUTPUT_LOCAL_ACTIVE := INTERN.LOCAL_HMI;

	//--- EXC
	EXC.EXC_OUTPUT_SIGNAL := INTERN.SIGNAL;

	//--- IO
	IO.OUTPUT_CALIBRATION_HIGH := INTERN.CALIB_HIGH;
	IO.OUTPUT_CALIBRATION_LOW  := INTERN.CALIB_LOW;

	//--- COM : feedback to HMI
	COM.HMI_OUTPUT_SIGNAL.Real_value := INTERN.SIGNAL;
	COM.HMI_OUTPUT_FAULT             := INTERN.FAULT;
	COM.HMI_OUTPUT_CALIBRATION_DONE  := INTERN.CALIB_DONE;

</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>27a68d82-0284-4c8b-ba08-16fa17dad52c</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FB_UPI_LOCAL_HMI" pouType="functionBlock">
              <interface>
                <inOutVars>
                  <variable name="COM">
                    <type>
                      <derived name="DUT_COM_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Requests and status with the HMI</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC">
                    <type>
                      <derived name="DUT_EXC_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Status to equipment</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
                <localVars>
                  <variable name="INTERN">
                    <type>
                      <derived name="DUT_INT_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Internal variables</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FB_UPI_LOCAL_HMI
// Global HMI local mode for every equipment
// Set by the HMI local request, reset by the HMI auto request (pulse or maintained, auto wins)
// The equipment read this status through GFC_EXC and report their own local status themselves
//==============================================================================

//------------------------------------------------------------------------------
// 1. INPUTS
//------------------------------------------------------------------------------
	INTERN.LOCAL_REQUEST := COM.HMI_INPUT_LOCAL_REQUEST;
	INTERN.AUTO_REQUEST  := COM.HMI_INPUT_AUTO_REQUEST;


//------------------------------------------------------------------------------
// 2. PROCESSING
//------------------------------------------------------------------------------
	IF INTERN.LOCAL_REQUEST THEN
		INTERN.LOCAL_ACTIVE := TRUE;
	END_IF
	IF INTERN.AUTO_REQUEST THEN
		INTERN.LOCAL_ACTIVE := FALSE;
	END_IF


//------------------------------------------------------------------------------
// 3. OUTPUTS
//------------------------------------------------------------------------------
	//--- EXC : to every equipment (through GFC_EXC)
	EXC.UPI_OUTPUT_LOCAL_ACTIVE := INTERN.LOCAL_ACTIVE;

	//--- COM : status
	COM.HMI_OUTPUT_LOCAL_ACTIVE := INTERN.LOCAL_ACTIVE;

</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>8db9d375-7113-5fcb-a662-10bc0535fcbb</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FC_EXC_UPI_LOCAL_HMI_ADM100W" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
                <inOutVars>
                  <variable name="EXC_UPI_LOCAL_HMI">
                    <type>
                      <derived name="DUT_EXC_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges of the UPI_LOCAL_HMI instance</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_ADM100W">
                    <type>
                      <derived name="DUT_EXC_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges of the ADM100W instance</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FC_EXC_UPI_LOCAL_HMI_ADM100W
// Exchanges between one UPI_LOCAL_HMI instance and one ADM100W instance
// Called in GFC_EXC, once per pair of instances, with their GVL_EXC variables
// Simple copies only, no conversion
//==============================================================================

//--- UPI_LOCAL_HMI -&gt; ADM100W
EXC_ADM100W.UPI_INPUT_GLOBAL_LOCAL_HMI := EXC_UPI_LOCAL_HMI.UPI_OUTPUT_LOCAL_ACTIVE;

FC_EXC_UPI_LOCAL_HMI_ADM100W := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>dae11f6a-d121-5e45-91c3-fa5404a3dee7</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FC_EXC_UPI_LOCAL_HMI_DIP1500" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
                <inOutVars>
                  <variable name="EXC_UPI_LOCAL_HMI">
                    <type>
                      <derived name="DUT_EXC_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges of the UPI_LOCAL_HMI instance</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_DIP1500">
                    <type>
                      <derived name="DUT_EXC_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges of the DIP1500 instance</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FC_EXC_UPI_LOCAL_HMI_DIP1500
// Exchanges between one UPI_LOCAL_HMI instance and one DIP1500 instance
// Called in GFC_EXC, once per pair of instances, with their GVL_EXC variables
// Simple copies only, no conversion
//==============================================================================

//--- UPI_LOCAL_HMI -&gt; DIP1500
EXC_DIP1500.UPI_INPUT_GLOBAL_LOCAL_HMI := EXC_UPI_LOCAL_HMI.UPI_OUTPUT_LOCAL_ACTIVE;

FC_EXC_UPI_LOCAL_HMI_DIP1500 := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>d02c0c21-46be-5651-8beb-eecbfc82d58a</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FC_EXC_UPI_LOCAL_HMI_DOSENSOR" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
                <inOutVars>
                  <variable name="EXC_UPI_LOCAL_HMI">
                    <type>
                      <derived name="DUT_EXC_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges of the UPI_LOCAL_HMI instance</xhtml>
                    </documentation>
                  </variable>
                  <variable name="EXC_DOSENSOR">
                    <type>
                      <derived name="DUT_EXC_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Exchanges of the DOSENSOR instance</xhtml>
                    </documentation>
                  </variable>
                </inOutVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FC_EXC_UPI_LOCAL_HMI_DOSENSOR
// Exchanges between one UPI_LOCAL_HMI instance and one DOSENSOR instance
// Called in GFC_EXC, once per pair of instances, with their GVL_EXC variables
// Simple copies only, no conversion
//==============================================================================

//--- UPI_LOCAL_HMI -&gt; DOSENSOR
EXC_DOSENSOR.UPI_INPUT_GLOBAL_LOCAL_HMI := EXC_UPI_LOCAL_HMI.UPI_OUTPUT_LOCAL_ACTIVE;

FC_EXC_UPI_LOCAL_HMI_DOSENSOR := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>ccbbb92c-ce65-5e9c-ad09-d7493278b67e</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FNC_REAL_TO_WORDS" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
                <inputVars>
                  <variable name="Real_value">
                    <type>
                      <REAL />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Value to split</xhtml>
                    </documentation>
                  </variable>
                </inputVars>
                <outputVars>
                  <variable name="High_word">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Most significant word</xhtml>
                    </documentation>
                  </variable>
                  <variable name="Low_word">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Least significant word</xhtml>
                    </documentation>
                  </variable>
                </outputVars>
                <localVars>
                  <variable name="Conversion">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> REAL / 2 WORD overlay</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FNC_REAL_TO_WORDS
// REAL (IEEE 754) -&gt; two Modbus words
// Call: FNC_REAL_TO_WORDS(Real_value := x, High_word =&gt; ..., Low_word =&gt; ...);
//==============================================================================

Conversion.Real_value := Real_value;
Low_word  := Conversion.Word_value[0];
High_word := Conversion.Word_value[1];
FNC_REAL_TO_WORDS := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>22d083b6-fc2a-43ba-9176-80cc634a775d</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="FNC_WORDS_TO_REAL" pouType="function">
              <interface>
                <returnType>
                  <REAL />
                </returnType>
                <inputVars>
                  <variable name="High_word">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Most significant word</xhtml>
                    </documentation>
                  </variable>
                  <variable name="Low_word">
                    <type>
                      <WORD />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Least significant word</xhtml>
                    </documentation>
                  </variable>
                </inputVars>
                <localVars>
                  <variable name="Conversion">
                    <type>
                      <derived name="DUT_Union_Real_Word" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> REAL / 2 WORD overlay</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// FNC_WORDS_TO_REAL
// Two Modbus words -&gt; REAL (IEEE 754)
// ABCD device: High_word = lower address, CDAB device: Low_word = lower address
//==============================================================================

Conversion.Word_value[0] := Low_word;
Conversion.Word_value[1] := High_word;
FNC_WORDS_TO_REAL := Conversion.Real_value;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>cad75455-d1be-4684-a2f0-89c33b5a1f3b</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFB_INST" pouType="functionBlock">
              <interface>
                <localVars>
                  <variable name="FB_ADM100W_1">
                    <type>
                      <derived name="FB_INST_ADM100W" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Trumeter ADM100W power meter</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FB_DOSENSOR_1">
                    <type>
                      <derived name="FB_INST_DOSENSOR" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Dissolved oxygen sensor</xhtml>
                    </documentation>
                  </variable>
                  <variable name="FB_DIP1500_1">
                    <type>
                      <derived name="FB_INST_DIP1500" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Kamoer DIP1500 peristaltic pump</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFB_INST
// Calls every equipment instance
// One block per equipment, all interfaces connected
//==============================================================================

//--- ADM100W_1 : Trumeter ADM100W power meter
FB_ADM100W_1(
	PA  := GVL_PA.PA_ADM100W_1,
	COM := GVL_COM.COM_ADM100W_1,
	EXC := GVL_EXC.EXC_ADM100W_1,
	IO  := GVL_IO.IO_ADM100W_1);

//--- DOSENSOR_1 : Dissolved oxygen sensor
FB_DOSENSOR_1(
	PA  := GVL_PA.PA_DOSENSOR_1,
	COM := GVL_COM.COM_DOSENSOR_1,
	EXC := GVL_EXC.EXC_DOSENSOR_1,
	IO  := GVL_IO.IO_DOSENSOR_1);

//--- DIP1500_1 : Kamoer DIP1500 peristaltic pump
FB_DIP1500_1(
	PA  := GVL_PA.PA_DIP1500_1,
	COM := GVL_COM.COM_DIP1500_1,
	EXC := GVL_EXC.EXC_DIP1500_1,
	IO  := GVL_IO.IO_DIP1500_1);
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>bb80ef55-a6f6-5e4e-a1a4-321195a89f5a</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFB_UPI" pouType="functionBlock">
              <interface>
                <localVars>
                  <variable name="FB_UPI_LOCAL_HMI_1">
                    <type>
                      <derived name="FB_UPI_LOCAL_HMI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Global HMI local mode</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFB_UPI
// Calls every functional unit (UPI)
// Runs before GFB_INST, results go to the equipment through GFC_EXC
//==============================================================================

//--- UPI_LOCAL_HMI : Global HMI local mode
FB_UPI_LOCAL_HMI_1(
	COM := GVL_COM.COM_UPI_LOCAL_HMI,
	EXC := GVL_EXC.EXC_UPI_LOCAL_HMI);

</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>98289dd1-381f-5553-b75c-d4469aacfaa1</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFC_COM_IN" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFC_COM_IN
// Modbus (GVL_MODBUS) -&gt; GVL_COM : RTU equipment, HMI
// Simple copies only, no conversion (conversions are done in the FBs)
//==============================================================================

//------------------------------------------------------------------------------
// COM : Modbus RTU, from equipment
//------------------------------------------------------------------------------
	//--- ADM100W_1
	GVL_COM.COM_ADM100W_1.COM_INPUT_IR    := GVL_MODBUS.ADM100W_InputRegisters;   // Input registers 0..87
	GVL_COM.COM_ADM100W_1.COM_INPUT_COILS := GVL_MODBUS.ADM100W_Alarms;           // Coils 0..9 (alarms)

	//--- DIP1500_1
	GVL_COM.COM_DIP1500_1.COM_INPUT_IR          := GVL_MODBUS.DIP1500_InputRegisters;     // Input registers 0x3001..0x3005
	GVL_COM.COM_DIP1500_1.COM_INPUT_HR_COUNTERS := GVL_MODBUS.DIP1500_Holding_Counters;   // Holding registers 0x4007..0x400A


//------------------------------------------------------------------------------
// HMI : coils (1...)
//------------------------------------------------------------------------------
	//--- DOSENSOR_1
	GVL_COM.COM_DOSENSOR_1.HMI_INPUT_CALIBRATION_HIGH := GVL_MODBUS.Coils_TCP_HMI[0].0;   // 1 | DO Calibration High
	GVL_COM.COM_DOSENSOR_1.HMI_INPUT_CALIBRATION_LOW  := GVL_MODBUS.Coils_TCP_HMI[0].1;   // 2 | DO Calibration Low
	GVL_COM.COM_DOSENSOR_1.HMI_INPUT_LOCAL_REQUEST    := GVL_MODBUS.Coils_TCP_HMI[0].7;   // 8 | DO Sensor Local Request
	GVL_COM.COM_DOSENSOR_1.HMI_INPUT_AUTO_REQUEST     := GVL_MODBUS.Coils_TCP_HMI[1].0;   // 9 | DO Sensor Auto Request

	//--- DIP1500_1
	GVL_COM.COM_DIP1500_1.HMI_INPUT_MOTOR_START_STOP   := GVL_MODBUS.Coils_TCP_HMI[0].2;   // 3 | DIP1500 Motor Start Stop
	GVL_COM.COM_DIP1500_1.HMI_INPUT_MOTOR_DIRECTION    := GVL_MODBUS.Coils_TCP_HMI[0].3;   // 4 | DIP1500 Motor Direction
	GVL_COM.COM_DIP1500_1.HMI_INPUT_FLASH_SAVE         := GVL_MODBUS.Coils_TCP_HMI[0].4;   // 5 | DIP1500 Flash Save
	GVL_COM.COM_DIP1500_1.HMI_INPUT_OPERATION_MODE     := GVL_MODBUS.Coils_TCP_HMI[0].5;   // 6 | DIP1500 Operation Mode
	GVL_COM.COM_DIP1500_1.HMI_INPUT_PARAM_WRITE_ENABLE := GVL_MODBUS.Coils_TCP_HMI[0].6;   // 7 | DIP1500 Parameter Write Enable
	GVL_COM.COM_DIP1500_1.HMI_INPUT_LOCAL_REQUEST      := GVL_MODBUS.Coils_TCP_HMI[1].1;   // 10 | DIP1500 Local Request
	GVL_COM.COM_DIP1500_1.HMI_INPUT_AUTO_REQUEST       := GVL_MODBUS.Coils_TCP_HMI[1].2;   // 11 | DIP1500 Auto Request

	//--- ADM100W_1
	GVL_COM.COM_ADM100W_1.HMI_INPUT_LOCAL_REQUEST := GVL_MODBUS.Coils_TCP_HMI[1].3;   // 12 | ADM100W Local Request
	GVL_COM.COM_ADM100W_1.HMI_INPUT_AUTO_REQUEST  := GVL_MODBUS.Coils_TCP_HMI[1].4;   // 13 | ADM100W Auto Request

	//--- UPI_LOCAL_HMI
	GVL_COM.COM_UPI_LOCAL_HMI.HMI_INPUT_LOCAL_REQUEST := GVL_MODBUS.Coils_TCP_HMI[1].5;   // 14 | Global Local HMI Request
	GVL_COM.COM_UPI_LOCAL_HMI.HMI_INPUT_AUTO_REQUEST  := GVL_MODBUS.Coils_TCP_HMI[1].6;   // 15 | Global Auto HMI Request


//------------------------------------------------------------------------------
// HMI : holding registers (1...), REAL = low word first
//------------------------------------------------------------------------------
	//--- DIP1500_1
	GVL_COM.COM_DIP1500_1.HMI_INPUT_MOTOR_SPEED.Word_value[0]                                := GVL_MODBUS.Holding_register_TCP_HMI[0];   // 1 | DIP1500 Motor Speed (low word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_MOTOR_SPEED.Word_value[1]                                := GVL_MODBUS.Holding_register_TCP_HMI[1];   // 2 | DIP1500 Motor Speed (high word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_MAX_MOTOR_SPEED.Word_value[0]                            := GVL_MODBUS.Holding_register_TCP_HMI[2];   // 3 | DIP1500 Max Motor Speed (low word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_MAX_MOTOR_SPEED.Word_value[1]                            := GVL_MODBUS.Holding_register_TCP_HMI[3];   // 4 | DIP1500 Max Motor Speed (high word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_RUN_TIME_OR_VOLUME_SETPOINT.Word_value[0]                := GVL_MODBUS.Holding_register_TCP_HMI[4];   // 5 | DIP1500 Run Time Or Volume Setpoint (low word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_RUN_TIME_OR_VOLUME_SETPOINT.Word_value[1]                := GVL_MODBUS.Holding_register_TCP_HMI[5];   // 6 | DIP1500 Run Time Or Volume Setpoint (high word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_FLOW_RATE_OR_SPEED_CALIBRATION_COEFFICIENT.Word_value[0] := GVL_MODBUS.Holding_register_TCP_HMI[6];   // 7 | DIP1500 Flow Rate Or Speed Calibration Coefficient (low word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_FLOW_RATE_OR_SPEED_CALIBRATION_COEFFICIENT.Word_value[1] := GVL_MODBUS.Holding_register_TCP_HMI[7];   // 8 | DIP1500 Flow Rate Or Speed Calibration Coefficient (high word)
	GVL_COM.COM_DIP1500_1.HMI_INPUT_FOOT_SWITCH_INPUT_MODE                                   := GVL_MODBUS.Holding_register_TCP_HMI[8];   // 9 | DIP1500 Foot Switch Input Mode
	GVL_COM.COM_DIP1500_1.HMI_INPUT_LIQUID_LEVEL_INPUT_MODE                                  := GVL_MODBUS.Holding_register_TCP_HMI[9];   // 10 | DIP1500 Liquid Level Input Mode
	GVL_COM.COM_DIP1500_1.HMI_INPUT_STATE_OUTPUT_MODE                                        := GVL_MODBUS.Holding_register_TCP_HMI[10];   // 11 | DIP1500 State Output Mode
	GVL_COM.COM_DIP1500_1.HMI_INPUT_COMMUNICATION_ADDRESS                                    := GVL_MODBUS.Holding_register_TCP_HMI[11];   // 12 | DIP1500 Communication Address
	GVL_COM.COM_DIP1500_1.HMI_INPUT_BAUD_RATE_INDEX                                          := GVL_MODBUS.Holding_register_TCP_HMI[12];   // 13 | DIP1500 Baud Rate Index

GFC_COM_IN := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>b367fba3-3f74-4c70-9cef-a178da3c8c77</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFC_COM_OUT" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFC_COM_OUT
// GVL_COM -&gt; Modbus (GVL_MODBUS) : RTU equipment, HMI
// Simple copies only, no conversion (conversions are done in the FBs)
//==============================================================================

//------------------------------------------------------------------------------
// COM : Modbus RTU, to equipment (write triggers are mapped directly in the slave I/O mapping)
//------------------------------------------------------------------------------
	//--- DIP1500_1
	GVL_MODBUS.DIP1500_Coils          := GVL_COM.COM_DIP1500_1.COM_OUTPUT_COILS;       // Coils 0x0001..0x0004
	GVL_MODBUS.DIP1500_Holding_Cmd    := GVL_COM.COM_DIP1500_1.COM_OUTPUT_HR_CMD;      // Holding registers 0x4001..0x4006
	GVL_MODBUS.DIP1500_Holding_Config := GVL_COM.COM_DIP1500_1.COM_OUTPUT_HR_CONFIG;   // Holding registers 0x400B..0x4011


//------------------------------------------------------------------------------
// HMI : discrete inputs (10001...)
//------------------------------------------------------------------------------
	//--- DOSENSOR_1
	GVL_MODBUS.Discret_input_TCP_HMI[0].0 := GVL_COM.COM_DOSENSOR_1.HMI_OUTPUT_FAULT;              // 10001 | Do sensor fault
	GVL_MODBUS.Discret_input_TCP_HMI[0].1 := GVL_COM.COM_DOSENSOR_1.HMI_OUTPUT_CALIBRATION_DONE;   // 10002 | Do sensor calibration done
	GVL_MODBUS.Discret_input_TCP_HMI[1].5 := GVL_COM.COM_DOSENSOR_1.HMI_OUTPUT_LOCAL_ACTIVE;       // 10014 | DO Sensor Local Active

	//--- ADM100W_1
	GVL_MODBUS.Discret_input_TCP_HMI[0].2 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_1_STATUS;    // 10003 | ADM100W Alarm 1 Status
	GVL_MODBUS.Discret_input_TCP_HMI[0].3 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_2_STATUS;    // 10004 | ADM100W Alarm 2 Status
	GVL_MODBUS.Discret_input_TCP_HMI[0].4 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_3_STATUS;    // 10005 | ADM100W Alarm 3 Status
	GVL_MODBUS.Discret_input_TCP_HMI[0].5 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_4_STATUS;    // 10006 | ADM100W Alarm 4 Status
	GVL_MODBUS.Discret_input_TCP_HMI[0].6 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_5_STATUS;    // 10007 | ADM100W Alarm 5 Status
	GVL_MODBUS.Discret_input_TCP_HMI[0].7 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_6_STATUS;    // 10008 | ADM100W Alarm 6 Status
	GVL_MODBUS.Discret_input_TCP_HMI[1].0 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_7_STATUS;    // 10009 | ADM100W Alarm 7 Status
	GVL_MODBUS.Discret_input_TCP_HMI[1].1 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_8_STATUS;    // 10010 | ADM100W Alarm 8 Status
	GVL_MODBUS.Discret_input_TCP_HMI[1].2 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_9_STATUS;    // 10011 | ADM100W Alarm 9 Status
	GVL_MODBUS.Discret_input_TCP_HMI[1].3 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALARM_10_STATUS;   // 10012 | ADM100W Alarm 10 Status
	GVL_MODBUS.Discret_input_TCP_HMI[2].1 := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_LOCAL_ACTIVE;      // 10018 | ADM100W Local Active

	//--- DIP1500_1
	GVL_MODBUS.Discret_input_TCP_HMI[1].7 := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_LOCAL_ACTIVE;   // 10016 | DIP1500 Local Active

	//--- UPI_LOCAL_HMI
	GVL_MODBUS.Discret_input_TCP_HMI[2].3 := GVL_COM.COM_UPI_LOCAL_HMI.HMI_OUTPUT_LOCAL_ACTIVE;   // 10020 | Global Local HMI Active


//------------------------------------------------------------------------------
// HMI : input registers (1...), REAL = low word first
//------------------------------------------------------------------------------
	//--- ADM100W_1
	GVL_MODBUS.Input_register_TCP_HMI[0] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_FREQUENCY.Word_value[0];                   // 1 | ADM100W Frequency (low word)
	GVL_MODBUS.Input_register_TCP_HMI[1] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_FREQUENCY.Word_value[1];                   // 2 | ADM100W Frequency (high word)
	GVL_MODBUS.Input_register_TCP_HMI[2] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_L2_VOLTAGE.Word_value[0];               // 3 | ADM100W L1-L2 Voltage (low word)
	GVL_MODBUS.Input_register_TCP_HMI[3] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_L2_VOLTAGE.Word_value[1];               // 4 | ADM100W L1-L2 Voltage (high word)
	GVL_MODBUS.Input_register_TCP_HMI[4] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_N_VOLTAGE.Word_value[0];                // 5 | ADM100W L1-N Voltage (low word)
	GVL_MODBUS.Input_register_TCP_HMI[5] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_N_VOLTAGE.Word_value[1];                // 6 | ADM100W L1-N Voltage (high word)
	GVL_MODBUS.Input_register_TCP_HMI[6] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_CURRENT.Word_value[0];                  // 7 | ADM100W L1 Current (low word)
	GVL_MODBUS.Input_register_TCP_HMI[7] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_CURRENT.Word_value[1];                  // 8 | ADM100W L1 Current (high word)
	GVL_MODBUS.Input_register_TCP_HMI[8] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_ACTIVE_POWER.Word_value[0];             // 9 | ADM100W L1 Active Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[9] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_ACTIVE_POWER.Word_value[1];             // 10 | ADM100W L1 Active Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[10] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_APPARENT_POWER.Word_value[0];           // 11 | ADM100W L1 Apparent Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[11] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_APPARENT_POWER.Word_value[1];           // 12 | ADM100W L1 Apparent Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[12] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_REACTIVE_POWER.Word_value[0];           // 13 | ADM100W L1 Reactive Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[13] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_REACTIVE_POWER.Word_value[1];           // 14 | ADM100W L1 Reactive Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[14] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_CURRENT_PHASE_ANGLE.Word_value[0];      // 15 | ADM100W L1 Current Phase Angle (low word)
	GVL_MODBUS.Input_register_TCP_HMI[15] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_CURRENT_PHASE_ANGLE.Word_value[1];      // 16 | ADM100W L1 Current Phase Angle (high word)
	GVL_MODBUS.Input_register_TCP_HMI[16] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_POWER_FACTOR.Word_value[0];             // 17 | ADM100W L1 Power Factor (low word)
	GVL_MODBUS.Input_register_TCP_HMI[17] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_POWER_FACTOR.Word_value[1];             // 18 | ADM100W L1 Power Factor (high word)
	GVL_MODBUS.Input_register_TCP_HMI[18] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_VOLTAGE_THD.Word_value[0];              // 19 | ADM100W L1 Voltage THD (low word)
	GVL_MODBUS.Input_register_TCP_HMI[19] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_VOLTAGE_THD.Word_value[1];              // 20 | ADM100W L1 Voltage THD (high word)
	GVL_MODBUS.Input_register_TCP_HMI[20] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_CURRENT_THD.Word_value[0];              // 21 | ADM100W L1 Current THD (low word)
	GVL_MODBUS.Input_register_TCP_HMI[21] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_CURRENT_THD.Word_value[1];              // 22 | ADM100W L1 Current THD (high word)
	GVL_MODBUS.Input_register_TCP_HMI[22] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_MAX_LOAD.Word_value[0];                 // 23 | ADM100W L1 Max Load (low word)
	GVL_MODBUS.Input_register_TCP_HMI[23] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_MAX_LOAD.Word_value[1];                 // 24 | ADM100W L1 Max Load (high word)
	GVL_MODBUS.Input_register_TCP_HMI[24] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_L2_VOLTAGE_PHASE_ANGLE.Word_value[0];   // 25 | ADM100W L1-L2 Voltage Phase Angle (low word)
	GVL_MODBUS.Input_register_TCP_HMI[25] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_L2_VOLTAGE_PHASE_ANGLE.Word_value[1];   // 26 | ADM100W L1-L2 Voltage Phase Angle (high word)
	GVL_MODBUS.Input_register_TCP_HMI[26] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_L3_VOLTAGE.Word_value[0];               // 27 | ADM100W L2-L3 Voltage (low word)
	GVL_MODBUS.Input_register_TCP_HMI[27] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_L3_VOLTAGE.Word_value[1];               // 28 | ADM100W L2-L3 Voltage (high word)
	GVL_MODBUS.Input_register_TCP_HMI[28] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_N_VOLTAGE.Word_value[0];                // 29 | ADM100W L2-N Voltage (low word)
	GVL_MODBUS.Input_register_TCP_HMI[29] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_N_VOLTAGE.Word_value[1];                // 30 | ADM100W L2-N Voltage (high word)
	GVL_MODBUS.Input_register_TCP_HMI[30] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_CURRENT.Word_value[0];                  // 31 | ADM100W L2 Current (low word)
	GVL_MODBUS.Input_register_TCP_HMI[31] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_CURRENT.Word_value[1];                  // 32 | ADM100W L2 Current (high word)
	GVL_MODBUS.Input_register_TCP_HMI[32] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_ACTIVE_POWER.Word_value[0];             // 33 | ADM100W L2 Active Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[33] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_ACTIVE_POWER.Word_value[1];             // 34 | ADM100W L2 Active Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[34] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_APPARENT_POWER.Word_value[0];           // 35 | ADM100W L2 Apparent Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[35] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_APPARENT_POWER.Word_value[1];           // 36 | ADM100W L2 Apparent Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[36] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_REACTIVE_POWER.Word_value[0];           // 37 | ADM100W L2 Reactive Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[37] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_REACTIVE_POWER.Word_value[1];           // 38 | ADM100W L2 Reactive Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[38] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_CURRENT_PHASE_ANGLE.Word_value[0];      // 39 | ADM100W L2 Current Phase Angle (low word)
	GVL_MODBUS.Input_register_TCP_HMI[39] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_CURRENT_PHASE_ANGLE.Word_value[1];      // 40 | ADM100W L2 Current Phase Angle (high word)
	GVL_MODBUS.Input_register_TCP_HMI[40] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_POWER_FACTOR.Word_value[0];             // 41 | ADM100W L2 Power Factor (low word)
	GVL_MODBUS.Input_register_TCP_HMI[41] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_POWER_FACTOR.Word_value[1];             // 42 | ADM100W L2 Power Factor (high word)
	GVL_MODBUS.Input_register_TCP_HMI[42] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_VOLTAGE_THD.Word_value[0];              // 43 | ADM100W L2 Voltage THD (low word)
	GVL_MODBUS.Input_register_TCP_HMI[43] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_VOLTAGE_THD.Word_value[1];              // 44 | ADM100W L2 Voltage THD (high word)
	GVL_MODBUS.Input_register_TCP_HMI[44] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_CURRENT_THD.Word_value[0];              // 45 | ADM100W L2 Current THD (low word)
	GVL_MODBUS.Input_register_TCP_HMI[45] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_CURRENT_THD.Word_value[1];              // 46 | ADM100W L2 Current THD (high word)
	GVL_MODBUS.Input_register_TCP_HMI[46] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_MAX_LOAD.Word_value[0];                 // 47 | ADM100W L2 Max Load (low word)
	GVL_MODBUS.Input_register_TCP_HMI[47] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L2_MAX_LOAD.Word_value[1];                 // 48 | ADM100W L2 Max Load (high word)
	GVL_MODBUS.Input_register_TCP_HMI[48] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_L3_VOLTAGE_PHASE_ANGLE.Word_value[0];   // 49 | ADM100W L1-L3 Voltage Phase Angle (low word)
	GVL_MODBUS.Input_register_TCP_HMI[49] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L1_L3_VOLTAGE_PHASE_ANGLE.Word_value[1];   // 50 | ADM100W L1-L3 Voltage Phase Angle (high word)
	GVL_MODBUS.Input_register_TCP_HMI[50] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_L1_VOLTAGE.Word_value[0];               // 51 | ADM100W L3-L1 Voltage (low word)
	GVL_MODBUS.Input_register_TCP_HMI[51] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_L1_VOLTAGE.Word_value[1];               // 52 | ADM100W L3-L1 Voltage (high word)
	GVL_MODBUS.Input_register_TCP_HMI[52] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_N_VOLTAGE.Word_value[0];                // 53 | ADM100W L3-N Voltage (low word)
	GVL_MODBUS.Input_register_TCP_HMI[53] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_N_VOLTAGE.Word_value[1];                // 54 | ADM100W L3-N Voltage (high word)
	GVL_MODBUS.Input_register_TCP_HMI[54] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_CURRENT.Word_value[0];                  // 55 | ADM100W L3 Current (low word)
	GVL_MODBUS.Input_register_TCP_HMI[55] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_CURRENT.Word_value[1];                  // 56 | ADM100W L3 Current (high word)
	GVL_MODBUS.Input_register_TCP_HMI[56] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_ACTIVE_POWER.Word_value[0];             // 57 | ADM100W L3 Active Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[57] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_ACTIVE_POWER.Word_value[1];             // 58 | ADM100W L3 Active Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[58] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_APPARENT_POWER.Word_value[0];           // 59 | ADM100W L3 Apparent Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[59] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_APPARENT_POWER.Word_value[1];           // 60 | ADM100W L3 Apparent Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[60] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_REACTIVE_POWER.Word_value[0];           // 61 | ADM100W L3 Reactive Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[61] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_REACTIVE_POWER.Word_value[1];           // 62 | ADM100W L3 Reactive Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[62] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_CURRENT_PHASE_ANGLE.Word_value[0];      // 63 | ADM100W L3 Current Phase Angle (low word)
	GVL_MODBUS.Input_register_TCP_HMI[63] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_CURRENT_PHASE_ANGLE.Word_value[1];      // 64 | ADM100W L3 Current Phase Angle (high word)
	GVL_MODBUS.Input_register_TCP_HMI[64] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_POWER_FACTOR.Word_value[0];             // 65 | ADM100W L3 Power Factor (low word)
	GVL_MODBUS.Input_register_TCP_HMI[65] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_POWER_FACTOR.Word_value[1];             // 66 | ADM100W L3 Power Factor (high word)
	GVL_MODBUS.Input_register_TCP_HMI[66] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_VOLTAGE_THD.Word_value[0];              // 67 | ADM100W L3 Voltage THD (low word)
	GVL_MODBUS.Input_register_TCP_HMI[67] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_VOLTAGE_THD.Word_value[1];              // 68 | ADM100W L3 Voltage THD (high word)
	GVL_MODBUS.Input_register_TCP_HMI[68] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_CURRENT_THD.Word_value[0];              // 69 | ADM100W L3 Current THD (low word)
	GVL_MODBUS.Input_register_TCP_HMI[69] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_CURRENT_THD.Word_value[1];              // 70 | ADM100W L3 Current THD (high word)
	GVL_MODBUS.Input_register_TCP_HMI[70] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_MAX_LOAD.Word_value[0];                 // 71 | ADM100W L3 Max Load (low word)
	GVL_MODBUS.Input_register_TCP_HMI[71] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_L3_MAX_LOAD.Word_value[1];                 // 72 | ADM100W L3 Max Load (high word)
	GVL_MODBUS.Input_register_TCP_HMI[72] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_INTERNAL_TEMPERATURE.Word_value[0];        // 73 | ADM100W Internal Temperature (low word)
	GVL_MODBUS.Input_register_TCP_HMI[73] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_INTERNAL_TEMPERATURE.Word_value[1];        // 74 | ADM100W Internal Temperature (high word)
	GVL_MODBUS.Input_register_TCP_HMI[74] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ACTIVE_ENERGY.Word_value[0];               // 75 | ADM100W Active Energy (low word)
	GVL_MODBUS.Input_register_TCP_HMI[75] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ACTIVE_ENERGY.Word_value[1];               // 76 | ADM100W Active Energy (high word)
	GVL_MODBUS.Input_register_TCP_HMI[76] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_APPARENT_ENERGY.Word_value[0];             // 77 | ADM100W Apparent Energy (low word)
	GVL_MODBUS.Input_register_TCP_HMI[77] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_APPARENT_ENERGY.Word_value[1];             // 78 | ADM100W Apparent Energy (high word)
	GVL_MODBUS.Input_register_TCP_HMI[78] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_REACTIVE_ENERGY.Word_value[0];             // 79 | ADM100W Reactive Energy (low word)
	GVL_MODBUS.Input_register_TCP_HMI[79] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_REACTIVE_ENERGY.Word_value[1];             // 80 | ADM100W Reactive Energy (high word)
	GVL_MODBUS.Input_register_TCP_HMI[80] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_TOTAL_ACTIVE_POWER.Word_value[0];          // 81 | ADM100W Total Active Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[81] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_TOTAL_ACTIVE_POWER.Word_value[1];          // 82 | ADM100W Total Active Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[82] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_TOTAL_APPARENT_POWER.Word_value[0];        // 83 | ADM100W Total Apparent Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[83] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_TOTAL_APPARENT_POWER.Word_value[1];        // 84 | ADM100W Total Apparent Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[84] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_TOTAL_REACTIVE_POWER.Word_value[0];        // 85 | ADM100W Total Reactive Power (low word)
	GVL_MODBUS.Input_register_TCP_HMI[85] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_TOTAL_REACTIVE_POWER.Word_value[1];        // 86 | ADM100W Total Reactive Power (high word)
	GVL_MODBUS.Input_register_TCP_HMI[86] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALL_PHASE_POWER_FACTOR.Word_value[0];      // 87 | ADM100W All Phase Power Factor (low word)
	GVL_MODBUS.Input_register_TCP_HMI[87] := GVL_COM.COM_ADM100W_1.HMI_OUTPUT_ALL_PHASE_POWER_FACTOR.Word_value[1];      // 88 | ADM100W All Phase Power Factor (high word)

	//--- DOSENSOR_1
	GVL_MODBUS.Input_register_TCP_HMI[88] := GVL_COM.COM_DOSENSOR_1.HMI_OUTPUT_SIGNAL.Word_value[0];   // 89 | DO Sensor Signal (low word)
	GVL_MODBUS.Input_register_TCP_HMI[89] := GVL_COM.COM_DOSENSOR_1.HMI_OUTPUT_SIGNAL.Word_value[1];   // 90 | DO Sensor Signal (high word)

	//--- DIP1500_1
	GVL_MODBUS.Input_register_TCP_HMI[90] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_FIRMWARE_VERSION;                               // 91 | DIP1500 Firmware Version
	GVL_MODBUS.Input_register_TCP_HMI[91] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_HARDWARE_VERSION;                               // 92 | DIP1500 Hardware Version
	GVL_MODBUS.Input_register_TCP_HMI[92] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_TEMPERATURE;                                    // 93 | DIP1500 Temperature
	GVL_MODBUS.Input_register_TCP_HMI[93] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_FLOAT_LEVEL_ALARM;                              // 94 | DIP1500 Float Level Alarm
	GVL_MODBUS.Input_register_TCP_HMI[94] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_DIGITAL_OUTPUT_VALUE;                           // 95 | DIP1500 Digital Output Value
	GVL_MODBUS.Input_register_TCP_HMI[95] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_REAL_TIME_RUN_TIME_OR_VOLUME.Word_value[0];     // 96 | DIP1500 Real-Time Run Time Or Volume (low word)
	GVL_MODBUS.Input_register_TCP_HMI[96] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_REAL_TIME_RUN_TIME_OR_VOLUME.Word_value[1];     // 97 | DIP1500 Real-Time Run Time Or Volume (high word)
	GVL_MODBUS.Input_register_TCP_HMI[97] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_ACCUMULATED_RUN_TIME_OR_VOLUME.Word_value[0];   // 98 | DIP1500 Accumulated Run Time Or Volume (low word)
	GVL_MODBUS.Input_register_TCP_HMI[98] := GVL_COM.COM_DIP1500_1.HMI_OUTPUT_ACCUMULATED_RUN_TIME_OR_VOLUME.Word_value[1];   // 99 | DIP1500 Accumulated Run Time Or Volume (high word)

GFC_COM_OUT := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>f6314802-137e-4d88-bde6-be430ef07868</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFC_EXC" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFC_EXC
// Exchanges between instances : one FC_EXC_&lt;A&gt;_&lt;B&gt; call per pair of instances
// Called after GFB_UPI and before GFB_INST
//==============================================================================

//------------------------------------------------------------------------------
// ADM100W_1
//------------------------------------------------------------------------------
	//--- UPI_LOCAL_HMI &lt;-&gt; ADM100W_1
	FC_EXC_UPI_LOCAL_HMI_ADM100W(
		EXC_UPI_LOCAL_HMI := GVL_EXC.EXC_UPI_LOCAL_HMI,
		EXC_ADM100W       := GVL_EXC.EXC_ADM100W_1);


//------------------------------------------------------------------------------
// DOSENSOR_1
//------------------------------------------------------------------------------
	//--- UPI_LOCAL_HMI &lt;-&gt; DOSENSOR_1
	FC_EXC_UPI_LOCAL_HMI_DOSENSOR(
		EXC_UPI_LOCAL_HMI := GVL_EXC.EXC_UPI_LOCAL_HMI,
		EXC_DOSENSOR      := GVL_EXC.EXC_DOSENSOR_1);


//------------------------------------------------------------------------------
// DIP1500_1
//------------------------------------------------------------------------------
	//--- UPI_LOCAL_HMI &lt;-&gt; DIP1500_1
	FC_EXC_UPI_LOCAL_HMI_DIP1500(
		EXC_UPI_LOCAL_HMI := GVL_EXC.EXC_UPI_LOCAL_HMI,
		EXC_DIP1500       := GVL_EXC.EXC_DIP1500_1);

GFC_EXC := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>41fad8ae-c1c7-534b-af28-a2b7992ff0b3</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFC_IO_IN" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFC_IO_IN
// GVL_IOMAP (PLC I/O cards) -&gt; GVL_IO
// Simple copies only, no conversion (conversions are done in the FBs)
//==============================================================================

//------------------------------------------------------------------------------
// Digital inputs
//------------------------------------------------------------------------------
	//--- DOSENSOR_1
	GVL_IO.IO_DOSENSOR_1.INPUT_SENSOR_FAULT := GVL_IOMAP.IOMAP_DI_FAULT_DOSENSOR_1;


//------------------------------------------------------------------------------
// Analog inputs
//------------------------------------------------------------------------------
	//--- DOSENSOR_1
	GVL_IO.IO_DOSENSOR_1.INPUT_SIGNAL := GVL_IOMAP.IOMAP_AI_SIGNAL_DOSENSOR_1;

GFC_IO_IN := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>9955b573-7217-4b58-a4cf-019b8a2dbe84</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="GFC_IO_OUT" pouType="function">
              <interface>
                <returnType>
                  <BOOL />
                </returnType>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// GFC_IO_OUT
// GVL_IO -&gt; GVL_IOMAP (PLC I/O cards)
// Simple copies only, no conversion (conversions are done in the FBs)
//==============================================================================

//------------------------------------------------------------------------------
// Digital outputs
//------------------------------------------------------------------------------
	//--- DOSENSOR_1
	GVL_IOMAP.IOMAP_DO_HIGH_DOSENSOR_1 := GVL_IO.IO_DOSENSOR_1.OUTPUT_CALIBRATION_HIGH;
	GVL_IOMAP.IOMAP_DO_LOW_DOSENSOR_1  := GVL_IO.IO_DOSENSOR_1.OUTPUT_CALIBRATION_LOW;

GFC_IO_OUT := TRUE;
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>51c22c59-571a-4a91-b398-0c7940597a8a</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/pou" handleUnknown="implementation">
            <pou name="PLC_PRG" pouType="program">
              <interface>
                <localVars>
                  <variable name="GFB_UPI_1">
                    <type>
                      <derived name="GFB_UPI" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Functional units</xhtml>
                    </documentation>
                  </variable>
                  <variable name="GFB_INST_1">
                    <type>
                      <derived name="GFB_INST" />
                    </type>
                    <documentation>
                      <xhtml xmlns="http://www.w3.org/1999/xhtml"> Equipment instances</xhtml>
                    </documentation>
                  </variable>
                </localVars>
              </interface>
              <body>
                <ST>
                  <xhtml xmlns="http://www.w3.org/1999/xhtml">
//==============================================================================
// PLC_PRG
// Main cycle : 1. read all inputs, 2. functional units, 3. equipment, 4. write all outputs
//==============================================================================

//------------------------------------------------------------------------------
// 1. INPUTS : interfaces -&gt; GVL
//------------------------------------------------------------------------------
GFC_COM_IN();
GFC_IO_IN();

//------------------------------------------------------------------------------
// 2. FUNCTIONAL UNITS (UPI) and exchanges between instances
//------------------------------------------------------------------------------
GFB_UPI_1();
GFC_EXC();      // exchanges between instances (FC_EXC_...)

//------------------------------------------------------------------------------
// 3. EQUIPMENT
//------------------------------------------------------------------------------
GFB_INST_1();

//------------------------------------------------------------------------------
// 4. OUTPUTS : GVL -&gt; interfaces
//------------------------------------------------------------------------------
GFC_COM_OUT();
GFC_IO_OUT();
</xhtml>
                </ST>
              </body>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>3ffb5cc2-af9a-411c-8ab5-5e57063ebefa</ObjectId>
                </data>
              </addData>
            </pou>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/union" handleUnknown="implementation">
            <union name="DUT_Union_Real_Word">
              <variable name="Real_value">
                <type>
                  <REAL />
                </type>
              </variable>
              <variable name="Word_value">
                <type>
                  <array>
                    <dimension lower="0" upper="1" />
                    <baseType>
                      <WORD />
                    </baseType>
                  </array>
                </type>
              </variable>
              <addData>
                <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
                  <ObjectId>484ad76a-3672-45d7-8d05-49db525b6c34</ObjectId>
                </data>
              </addData>
            </union>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/buildproperties" handleUnknown="implementation">
            <BuildProperties>
              <CompilerDefines>GENERATE_OVERLAY_VISU,VISU_USEPROPERTYINFO</CompilerDefines>
            </BuildProperties>
          </data>
          <data name="http://www.3s-software.com/plcopenxml/objectid" handleUnknown="discard">
            <ObjectId>ba8d1844-182e-434d-ac35-ecf7832262d9</ObjectId>
          </data>
        </addData>
      </resource>
    </data>
    <data name="http://www.3s-software.com/plcopenxml/projectstructure" handleUnknown="discard">
      <ProjectStructure>
        <Object Name="Application" ObjectId="ba8d1844-182e-434d-ac35-ecf7832262d9">
          <Folder Name="Program">
            <Object Name="PLC_PRG" ObjectId="3ffb5cc2-af9a-411c-8ab5-5e57063ebefa" />
          </Folder>
          <Folder Name="GVL">
            <Object Name="GVL_MODBUS" ObjectId="2214938e-1359-43d8-a15c-1f457930fcfb" />
            <Object Name="GVL_IOMAP" ObjectId="7954d7ee-0af3-4845-9ef2-0d4aa9f44d07" />
            <Object Name="GVL_PA" ObjectId="7de656eb-52af-439c-8fd7-ba00ad3aa2ca" />
            <Object Name="GVL_COM" ObjectId="ee0a8839-b403-4b63-890b-9ddb26e53717" />
            <Object Name="GVL_EXC" ObjectId="6eb3b057-2e45-4eea-ac16-7a1b3d1a580a" />
            <Object Name="GVL_IO" ObjectId="e635ebd5-b19b-449b-a5b4-c9b7b62cd5e5" />
          </Folder>
          <Folder Name="UDT">
            <Object Name="DUT_Union_Real_Word" ObjectId="484ad76a-3672-45d7-8d05-49db525b6c34" />
          </Folder>
          <Folder Name="Function Blocs">
            <Folder Name="FB">
              <Folder Name="02-FB_DO_SENSOR">
                <Object Name="DUT_COM_DOSENSOR" ObjectId="ccf2b526-9edf-487a-89b5-e8ce19bdcd07" />
                <Object Name="DUT_EXC_DOSENSOR" ObjectId="2fefe24e-9fec-470a-8fb1-837239411cb5" />
                <Object Name="DUT_INT_DOSENSOR" ObjectId="740caff7-5447-4937-9cc0-08ef2fec036e" />
                <Object Name="DUT_IO_DOSENSOR" ObjectId="4520f710-a89b-432d-80e3-1757e1cb310d" />
                <Object Name="DUT_PA_DOSENSOR" ObjectId="3c4d35b8-f613-425b-8637-731a2ac8ff91" />
                <Object Name="FB_INST_DOSENSOR" ObjectId="27a68d82-0284-4c8b-ba08-16fa17dad52c" />
              </Folder>
              <Folder Name="01-FB_ADM100W">
                <Object Name="DUT_COM_ADM100W" ObjectId="5e43daff-7988-45f7-8512-c458b73a9ab5" />
                <Object Name="DUT_EXC_ADM100W" ObjectId="abe07856-d35d-440f-aeb8-f4e46c2dfb5e" />
                <Object Name="DUT_INT_ADM100W" ObjectId="2bd662af-a494-48cd-8ab5-66ed5cfc3cf1" />
                <Object Name="DUT_IO_ADM100W" ObjectId="c6c5e224-45f1-4bd7-9819-eb642cd6a555" />
                <Object Name="DUT_PA_ADM100W" ObjectId="e4ad228e-55c4-433b-97d5-5a22c994f5e4" />
                <Object Name="FB_INST_ADM100W" ObjectId="5a693ac2-76cb-41d8-ad9c-7513981188e0" />
              </Folder>
              <Folder Name="03-FB_KAMOER_DIP1500">
                <Object Name="DUT_COM_DIP1500" ObjectId="aaeb4212-4b2b-4b29-bb57-64d75cab2607" />
                <Object Name="DUT_EXC_DIP1500" ObjectId="03c52579-83ad-4c93-8f73-6243f393f5f0" />
                <Object Name="DUT_INT_DIP1500" ObjectId="f5ee17f2-c16b-46b0-9670-78a06d712270" />
                <Object Name="DUT_IO_DIP1500" ObjectId="ecaa0228-4eff-44bf-81ca-19b308f138d6" />
                <Object Name="DUT_PA_DIP1500" ObjectId="aee30126-63e7-4181-833b-70094984ae90" />
                <Object Name="FB_INST_DIP1500" ObjectId="f2f6a4a8-5af3-400f-9a2c-a0b58aedbba7" />
              </Folder>
              <Folder Name="05-FB_UPI_LOCAL_HMI">
                <Object Name="DUT_COM_UPI_LOCAL_HMI" ObjectId="580d9171-d6b3-51ed-9f06-df7d4f8be71e" />
                <Object Name="DUT_EXC_UPI_LOCAL_HMI" ObjectId="2ce85d6b-c181-5c36-bd4f-2773ce67314d" />
                <Object Name="DUT_INT_UPI_LOCAL_HMI" ObjectId="5f77d5d3-b64b-5530-a20d-a38dd50b3c8d" />
                <Object Name="FB_UPI_LOCAL_HMI" ObjectId="8db9d375-7113-5fcb-a662-10bc0535fcbb" />
              </Folder>
            </Folder>
            <Folder Name="GFB">
              <Object Name="GFB_INST" ObjectId="bb80ef55-a6f6-5e4e-a1a4-321195a89f5a" />
              <Object Name="GFB_UPI" ObjectId="98289dd1-381f-5553-b75c-d4469aacfaa1" />
            </Folder>
          </Folder>
          <Folder Name="Functions">
            <Folder Name="GFC">
              <Object Name="GFC_COM_IN" ObjectId="b367fba3-3f74-4c70-9cef-a178da3c8c77" />
              <Object Name="GFC_COM_OUT" ObjectId="f6314802-137e-4d88-bde6-be430ef07868" />
              <Object Name="GFC_EXC" ObjectId="41fad8ae-c1c7-534b-af28-a2b7992ff0b3" />
              <Object Name="GFC_IO_IN" ObjectId="9955b573-7217-4b58-a4cf-019b8a2dbe84" />
              <Object Name="GFC_IO_OUT" ObjectId="51c22c59-571a-4a91-b398-0c7940597a8a" />
            </Folder>
            <Folder Name="FC">
              <Object Name="FNC_REAL_TO_WORDS" ObjectId="22d083b6-fc2a-43ba-9176-80cc634a775d" />
              <Object Name="FNC_WORDS_TO_REAL" ObjectId="cad75455-d1be-4684-a2f0-89c33b5a1f3b" />
            </Folder>
            <Folder Name="FC_EXC">
              <Object Name="FC_EXC_UPI_LOCAL_HMI_ADM100W" ObjectId="dae11f6a-d121-5e45-91c3-fa5404a3dee7" />
              <Object Name="FC_EXC_UPI_LOCAL_HMI_DIP1500" ObjectId="d02c0c21-46be-5651-8beb-eecbfc82d58a" />
              <Object Name="FC_EXC_UPI_LOCAL_HMI_DOSENSOR" ObjectId="ccbbb92c-ce65-5e9c-ad09-d7493278b67e" />
            </Folder>
          </Folder>
        </Object>
      </ProjectStructure>
    </data>
  </addData>
</project>